\chapter{Building Characteristic Sampling}

There are three steps to creating the sample of buildings modeled by ComStock. The first step creates estimates of the sizes, ages, types, and locations of the buildings that exist throughout the United States. The second step is characteristic estimation, which is detailed in Section~\ref{chap:4_modeling}. This step defines the additional characteristics of buildings that determine energy consumption and performance. These characteristics are mostly derived from different data sources than those used in the stock estimation step, although they often depend on stock estimation parameters such as building type or age. The third step is sampling the multidimensional probability space to generate a collection of input parameters, or samples. The final samples give an accurate estimation of the commercial building stock at large while not attempting to model any individual building exactly. Stock estimation and sampling are described further in this section, but the majority of the characteristics are discussed in Section~\ref{chap:4_modeling}.

\section{Stock Estimation}

Any estimate of the energy consumption of the U.S. commercial building stock relies heavily on an estimate of how much floor area of each type of building exists in each part of the country. As shown by CBECS \citep{eia2018cbecs} and others, energy consumption of commercial buildings predominantly scales with floor area, not with building count. An accurate estimate of building floor area is therefore a critical input into any stock modeling tool focused on energy or energy-related metrics.

A secondary issue is the type of building associated with each floor area. Although accurately estimating the total floor area of commercial buildings is necessary, it is not sufficient, as building type also has an impact on energy use intensity (EUI), measured in units of energy use per square foot per year. As an example, a large office with a data center would be expected to have a dramatically higher electric load per square foot than an unconditioned warehouse.

The goal of the stock estimation process is to identify the type, floor area, and location of buildings across the United States. This task is complicated by a number of factors, including data sources that are inconsistent across the United States. However, floor area estimation is central to ensuring that ComStock is accurate for its intended use cases. ComStock takes a three step approach towards achieving an accurate estimate. To begin, national data sources are assembled to present overlapping (and often conflicting) reports of the U.S. commercial building stock. Second, the buildings reported by the various data sources are assigned a consistent set of type descriptors---e.g., large office or secondary school. Finally, the various data sets are amalgamated to create a final, consistent data set that is used in the sampling process.

\subsection{Data Sources}\label{sec:data_sources}

ComStock's stock estimation is assembled using several data sources. The primary data sources are CoStar, a commercial building real estate intelligence broker, Homeland Infrastructure Foundation-Level Data (HIFLD), a Department of Homeland Security database that provides cross-agency information on critical infrastructure assets across the United States, and LightBox, a parcel and assessor data set that supplies the spatial and physical-characteristics backbone of the blend, including footprint geometry, square footage, number of stories, year built, and land area. Hospitals come from a fourth source, the American Hospital Association (AHA) Annual Survey \citep{aha_annual_survey_2022}. These data sets, due to their business-/mission-driven use cases, tend to have very high accuracy for the buildings they represent. However, the major downside of these data sources, at the time of purchase and processing, is that the buildings they do not collect data on are not represented in any manner. While this is challenging, it is easier to adjust/correct for this sparsity than to use other data sets in which buildings are incorrectly and inconsistently represented.

CoStar is a ``leading provider of commercial real estate data and marketplace listing platforms. Its data offerings contain in-depth analytical information on over five million commercial real estate properties related to various subsections, including office, retail, multifamily, healthcare, industrial, self-storage, and data centers'' \citep{costar_10k}. CoStar's data is driven by commercial leases and commercial sales data, and is updated with millions of dollars' worth of research per year. CoStar's data set is not always complete, both in terms of geography and building type. For example, building types that are rarely bought and sold, such as schools and major hospital complexes, are less likely to be represented in CoStar's database.

HIFLD is a set of data tables assembled by the U.S. Department of Homeland Security to support critical infrastructure awareness, disaster recovery, and various other uses. Their databases include information on critical infrastructure facilities such as refineries and military bases, but also include information on schools (which are often used as disaster assistance centers) and hospitals. This is particularly useful, as these are two of the key building types that are less likely to be represented in CoStar. The schools data set provided by HIFLD always provides information on the number of students enrolled in a given school, which is used as a proxy to determine the floor area of the school when not otherwise available. Stock estimates before 2026 R1 also took hospitals from HIFLD. Its hospital table fails to report the number of beds in a given hospital (which was likewise used to scale floor area) in approximately half the states in the United States, and in these cases data from states that do report this information were generalized and used to infer the floor area in states without data. Beginning with the 2026 R1 stock estimate, hospitals come from the AHA Annual Survey instead.

The AHA Annual Survey \citep{aha_annual_survey_2022} reports the number of beds and the gross floor area of each hospital, so hospital floor area no longer has to be inferred from beds, and its coverage is more consistent across the country than that of the HIFLD hospital table. The 2022 survey is corrected in two steps before it is used. First, the floor area that many hospitals report includes space that does not belong to the hospital itself, most notably freestanding outpatient centers and offices. Hospitals are sorted into six categories, using the number of beds as the primary indicator and floor area as a secondary indicator \citep{cms_critical_access_hospitals, definitive_hospital_square_footage}: critical access hospitals (1--25 beds), small community hospitals (26--100 beds), community general acute hospitals (101--250 beds), regional referral hospitals (251--500 beds), academic medical centers (501--1,000 beds), and quaternary academic medical centers (more than 1,000 beds). In every category, two-sample Kolmogorov--Smirnov tests show that hospitals that report a freestanding outpatient center have a different distribution of floor area per bed than hospitals that do not, with more floor area per bed. The floor area per bed of each hospital with an outpatient center is rescaled to match the distribution of the hospitals without one, and the removed area is assigned to a separate outpatient building group rather than to the hospital. Second, some hospitals still report a floor area per bed that is not realistic for their size. These are screened with an adjusted boxplot \citep{hubert2008adjusted}, which sets the fences of each category from the medcouple, a robust measure of skewness, as shown in Equation~\ref{eqn:adjusted_boxplot}.

\begin{align}
\label{eqn:adjusted_boxplot}
\text{fences} =
\begin{cases}
  \left[Q_{1} - 1.5\, e^{-4\,MC}\, IQR,\; Q_{3} + 1.5\, e^{3\,MC}\, IQR\right] & \text{if } MC \geq 0 \\
  \left[Q_{1} - 1.5\, e^{-3\,MC}\, IQR,\; Q_{3} + 1.5\, e^{4\,MC}\, IQR\right] & \text{if } MC < 0
\end{cases}
\end{align}
where:\\
\begin{itemize}
\item \textbf{Q\textsubscript{1}} and \textbf{Q\textsubscript{3}} are the first and third quartiles of floor area per bed in the category\\
\item \textbf{IQR} is the interquartile range, Q\textsubscript{3} $-$ Q\textsubscript{1}\\
\item \textbf{MC} is the medcouple of floor area per bed in the category
\end{itemize}

The fences give a realistic range of floor area per bed for each category. The categories are used only for these corrections; ComStock represents every hospital with its single hospital building type. Each hospital in the 2026 R1 stock estimate carries its own census tract. That estimate holds 5,952 hospitals with 2.10 billion ft$^2$ of floor area in all 50 states and the District of Columbia; the 2025 R3 estimate, built from HIFLD, held 3,224 hospitals with 0.84 billion ft$^2$ in 48 states. As for every building type, ComStock's national hospital floor area is then matched to CBECS, as described next.

LightBox is a commercial provider of nationwide parcel and assessor data that connect to buildings, addresses, and zoning. Whereas CoStar and HIFLD determine which buildings enter the stock and are keyed to transaction activity and critical-infrastructure missions, LightBox supplies the spatial characteristics: footprint geometry, square footage, number of stories, year built, and land area. This parcel-level foundation is valuable because it is not conditioned on a building being bought, sold, or designated as critical infrastructure, so it provides consistent physical descriptors across the full range of commercial building types, including those sparsely represented in the transaction- and mission-driven sources. 

Although these data sets provide excellent coverage of buildings they consider, they do not provide full and complete coverage of commercial buildings across the United States. Of particular note, using these data sources results in an estimate of U.S. commercial buildings that differs from that published by CBECS. The ComStock team, after significant discussion, has decided to treat the CBECS estimate of the floor area of each building type as a truth data set. Following the sampling of the CoStar, HIFLD, LightBox, and AHA data sets, the CBECS estimates are used to ``true up'' the numbers on a national basis. As a result, ComStock's floor area estimates match CBECS' by building type on a national basis. Although other truth data sources were considered, CBECS' centrality to all commercial energy use estimation made it the obvious and consistent choice for estimating the U.S. commercial building stock's energy use.

\subsection{Building Type Assignments} \label{sec:btype_assignments}

Building type definitions frequently do not match across data sources. This is particularly noticeable in the case of CoStar, CBECS, and DOE prototype buildings data sources. The DOE prototype building models, discussed further in Section~\ref{sec:building_type_meta}, defines specific combinations of space types as ``building types,'' which are then used by ComStock. The building types represented by the DOE prototype building models were decided on during the development of their precursors, the DOE reference building models \citep{doe_reference_buildings}. As such, ``translating'' building types across data sources introduces a layer of complexity.

ComStock maps the building type definitions from each data source to a specific building type from the DOE prototype buildings to maximize consistency. While these mappings are imperfect, they represent the best efforts of the ComStock team to capture the unique energy-related characteristics of different building types within the modeling framework created and used by DOE over the last 15 years. Table \ref{tab:building_types} shows the mapping from the CoStar building types, the HIFLD tables, and the AHA Annual Survey to the DOE prototype buildings, and from the DOE prototype buildings to CBECS' Principal Building Activity Plus.

\input{tables/building_type_cross_datasets}

It is important to note that only one of the CoStar, HIFLD, LightBox, and AHA data sets is used to represent each type of DOE prototype building---that is, no building type is pulled from more than one data set. This ensures that any errors that exist in any one data set are independently corrected by the CBECS normalization. According to CBECS' estimation, the amalgamation of the CoStar, HIFLD, LightBox, and AHA data sets accounts for 63\% of the energy use and 63\% of the floor area of commercial buildings in the United States. The remaining 37\% of energy use not represented is due to several CBECS building types that are not included in ComStock yet such as mixed-use office and religious worship. Figure \ref{fig:types_not_represented} shows the building types not represented in the ComStock model, on a CBECS Principal Building Activity Plus basis, and their relative contribution to the commercial building energy use in the United States. As can be seen in the figure, mixed-use offices represent the largest un-modeled building classification by energy use, followed by recreation, other, religious worship, nursing home/assisted living, and social/meeting buildings. Although these building types all consume energy, the ComStock team does not have sufficient information to make a reasonable estimate of their energy use, either annually or on a time-series basis, using the approach discussed in Section \ref{sec:space_type_ratios}.

\begin{figure}
  \centering
  \includegraphics[
        page={1},
        width=\textwidth] {figures/cbecs_2018_comstock_coverage.png}
  \caption[CBECS building types not covered by ComStock]{CBECS Principal Buildings Activity Plus building types not covered by ComStock on an energy use basis.}
  \label{fig:types_not_represented}
\end{figure}

DOE prototype building type is used to represent a significant amount of the U.S. building stock but is also not used in many cases due to concerns regarding its accurate representation of specific building sub-types. The following list discusses each building type, and what buildings it does and does not represent, as understood by ComStock's developers.

\newpage

\begin{description}
\item [Full Service Restaurant] Both sit-down restaurants and bars are included in this category, as both typically require significant cooking and sanitation equipment for their operation.
\item[Grocery Store] Grocery stores, also commonly referred to as supermarkets, are buildings whose primary purpose is the sale of food and dry goods rather than general merchandise. This category includes facilities that feature extensive refrigerated and frozen storage, fresh produce, and prepared foods, typically supported by substantial lighting, heating, ventilation, and refrigeration equipment loads. Convenience stores, small specialty food shops, and general merchandise retailers that include grocery sections are not represented by this category.
\item[Hospital] Hospitals are taken from the AHA Annual Survey (Section~\ref{sec:data_sources}). Their floor area is that of the hospital itself: floor area that a hospital reports for freestanding outpatient centers is removed. Outpatient clinics and other non-hospital medical buildings are represented by the Outpatient building type.
\item[Large Hotel] Large hotels are differentiated from small hotels on the basis of conference or casino spaces. Hotels that have major facilities for conferences, events, or gambling are classified as large hotels.
\item[Offices] Offices are divided up into three subsets: small, medium, and large. Each type of office is based on the thresholds used by American Society of Heating, Refrigerating and Air-Conditioning Engineers (ASHRAE) Appendix G \citep{ashrae_901_2010}, which include both size and number of stories. In the case of large offices, there are additional probability distributions that determine what percent (if any) of the office is a data center.
\item[Outpatient] Outpatient facilities, as represented in ComStock, include non-hospital medical centers, rehabilitation centers, and medical offices.
\item[Primary School] The primary school type is used to represent all schools that do not include secondary or post-secondary education, i.e., grades 9 and beyond. Schools that provide education for pre-secondary to post-secondary students (e.g., grades 5--12) are classified as secondary schools. This grouping means that any daycare facilities classified as schools by HIFLD are included as primary schools, unless the facilities also support secondary students.
\item[Quick Service Restaurant] Quick service restaurants consist entirely of fast food restaurants.
\item[Retail] This category predominantly features large national retailers, excluding grocery stores. This includes big box stores, garden centers, department stores, and any other freestanding retailers that do not include a significant grocery section.
\item[Secondary School] Secondary schools incorporate all schools that offer instruction to pupils in grades 9--12. No post-secondary institutions (e.g., community colleges and universities) are represented by ComStock unless they fall into another building type defined herein.
\item[Small Hotel] Small hotels encompass all hotels that do not have significant spaces for conferences, meetings, or gambling.
\item[Strip Mall] Strip malls encompass all multi-tenant retail buildings, as well as single-tenant buildings that are not classified as large retailers, such as post offices, showrooms, etc. These buildings have additional probability distributions that determine how much of the building floor area (if any) is a restaurant. This is critically important, as restaurants have a far higher EUI and as a result can cause strip malls to have far higher energy uses than would otherwise be expected in a stand alone retail building.
\item[Warehouse] Warehouses are perhaps the most differentiated building type in the commercial building stock. They are represented in ComStock as a conjunction of office spaces and high-bay spaces. This building type is used to model distribution centers, light manufacturing, and some showroom and truck terminal spaces, as well as airplane hangars, service depots, and self-storage centers. The spaces encompass a large number of functions; however, it is difficult to differentiate these spaces when examining national databases of building stock characteristics. This makes further disambiguation of these buildings impossible without additional data sources.
\end{description}

\subsection{Data Amalgamation for Sampling} \label{sec:3.1.3data amalgamation for sampling}

The stock estimation process draws on the four data sets, described above (CoStar, HIFLD, LightBox, and AHA), each of which describes an overlapping, and often conflicting, portion of the U.S.\ commercial building stock. Before these data sets can be sampled, they must be reconciled into a single, internally consistent inventory. The goal of the data amalgamation step is to produce a unified, anonymized, county-level characterization of the building stock by blending these source data sets into one record set from which sampling occurs. Records are not joined by address or by a shared identifier, because such keys are unreliable across independently maintained data sets. Instead, records are matched by the spatial overlap of their building footprints, and each candidate match is then accepted or rejected using a weighted distance score computed over building characteristics. The result is a per-county file that constitutes the building inventory data set from which ComStock samples are drawn (see Section 3.4, Sampling Methodology, for how samples are subsequently generated).

\subsubsection{Data Retention and Dissemination} \label{sec:data-retention}

The source data sets are licensed, and their retention and redistribution are therefore subject to the terms of the agreements under which they were obtained. As a result, the blended output is anonymized and aggregated to the county level. The published inventory characterizes the building stock without exposing any of the underlying licensed records. Raw data is deleted once its permitted use is complete.

\subsubsection{Geographic Keys and Vintages}
\label{sec:geographic-keys}

Census geographic codes (FIPS) identify a location by its state, county, tract, and block or block group. These pieces are padded with leading zeros and combined into a single GISJOIN identifier that acts as a shared location reference across data sets. The source data contains two Census vintages (2010-based and 2020-based keys), and each identifier's construction is checked for correct length so that keys of the wrong vintage or format are flagged rather than mismatched. When a record cannot be scored into a one-to-one match, these geographic keys also serve as the fallback grouping level, as described in the handling of unresolved records below.

\subsubsection{Unique Building Identifiers}
\label{sec:ubid}

The spatial matching at the core of the amalgamation relies on the Unique Building Identifier (UBID). The UBID was developed by Pacific Northwest National Laboratory (PNNL) under DOE's Building Technologies Office as an open, geospatially grounded way to identify building records, building on the Google Plus Codes open-location standard \citep{wang_ubid_2019}. It exists to overcome the shortcomings of traditional matching keys. Street addresses are brittle, prone to formatting and spelling variation, and have no geospatial basis; they also break down for buildings with multiple addresses (e.g., row homes) or with no address at all (e.g., campus buildings). Matching on a single representative latitude/longitude point is likewise fragile, since independently sourced points for the same building rarely coincide.

A UBID instead encodes the north-axis-aligned bounding box of a building's footprint as a centroid plus four cardinal extents (see Figure~\ref{fig:ubid}). Its key advantage for blending is that two independently constructed UBIDs can be compared with high confidence to determine whether they reference the same building. UBIDs also obey \emph{containment}, so a building can be tested for membership within a campus, and identifiers scale naturally down to parts of buildings and up to groups of them. This makes spatial overlap, rather than string or point matching, the basis for cross-data set joins.

\begin{figure}[htbp]
  \centering
  \includegraphics[width=\textwidth]{figures/ubid_generation.png}
  \caption{UBID generation process applied to example building footprint in
  New York City \citep{wang_ubid_2019}}
  \label{fig:ubid}
\end{figure}

\textbf{\textit{Constructing UBIDs from tabular data.}} When a data set lists buildings as rows in a table instead of drawn shapes, UBIDs are built from three pieces of information: latitude, longitude, and an estimated footprint size in square feet. From the footprint, we work out how far to extend the box around the building's center point in each direction. That distance is then converted into small latitude and longitude offsets using a simplified version of the Haversine formula that treats latitude as fixed, which keeps the conversion straightforward while remaining accurate enough at the scale of a single building.

Each box is intentionally made larger than the building's estimated footprint. This padding accounts for the fact that real buildings aren't perfect squares and that coordinates are rarely exact. Making the boxes bigger means we catch more potential matches, at the cost of some precision. The amount of padding varies by source: 1.5 for land-area boxes, 2 for point sources, and 3 for footprint boxes.

\textbf{\textit{Footprint estimation feeding the geometry.}} Where a footprint is not given directly, it is derived: total square footage divided by the number of stories, with a minimum size enforced for tall buildings, and footprints for point sources inferred from stand-in measures like capacity. Because footprint size determines how big the UBID box is, these estimates directly affect which buildings overlap, and therefore which pairs are considered as possible matches.

\textbf{\textit{Producing candidate pairs.}} Candidate matches are generated by identifying boxes that overlap, using PNNL's \textit{buildingid crossref} command-line tool. This step is intentionally generous: it casts a wide net to gather possible pairs, and the distance scoring described below does the actual work of accepting or rejecting each one.

\subsubsection{Distance Metrics and Scoring}
\label{sec:distance-metrics}

Spatial overlap alone is insufficient to confirm a match, because nearby or overlapping boxes may belong to different buildings. Each candidate pair is therefore scored on how similar the two records are across a set of physical attributes, and the pair is rejected if the records are too dissimilar. This scoring is the core of the amalgamation method.

For commercial matches, the composite distance $d$ is the sum of four normalized component distances: year built, square footage, number of stories,
and building type:
\begin{equation}
  d = d_{yb} + d_{sf} + d_{ns} + d_{\mathrm{type}}
  \label{eq:composite-distance}
\end{equation}

Each component is scaled to a comparable range so that no single attribute dominates the score:

\begin{itemize}
  \item \textbf{Year-built distance}: the absolute difference in year built, divided by an approximately 20-year normalizer, with missing values imputed to a mid-range penalty and the result capped at 1.
  \begin{equation}
    d_{yb} = \min\!\left(1,\ \frac{\lvert yb_{c} - yb_{l} \rvert}{20}\right)
    \label{eq:d-yb}
  \end{equation}

  \item \textbf{Square-footage distance}: the absolute difference in area divided by a scaled sum of the two areas. Both areas feed into the denominator, and the score therefore reflects how far apart they are in proportional terms rather than by raw square footage (e.g., a 500-square-foot gap matters more between two small buildings than between two large ones).
  \begin{equation}
    d_{sf} = \frac{\lvert sf_{c} - sf_{l} \rvert}{(sf_{c} + sf_{l})/3}
    \label{eq:d-sf}
  \end{equation}

  \item \textbf{Stories distance}: the difference in number of stories divided by a roughly 10-story normalizer, then square-rooted so that large gaps are compressed rather than counted at full weight. Missing values are given a mid-range penalty.
  \begin{equation}
    d_{ns} = \sqrt{\frac{\lvert ns_{c} - ns_{l} \rvert}{10}}
    \label{eq:d-ns}
  \end{equation}

  \item \textbf{Type distance}: a lookup into a type-distance table that assigns a numeric penalty for pairing one data set's building type with another's more general type. This is a way of translating two different classification systems onto a single shared scale so they can be compared
  directly.
\end{itemize}

\textbf{\textit{Acceptance thresholds (``validation limits'').}} A candidate pair is accepted only if its composite distance $d$ is below the validation limit of 2.2. The limit is an explicit, tunable parameter and differs by matcher tier (see Section~\ref{sec:cascade} below). The type-distance values carry a hard limit in the overall matcher; pairs whose building types are too dissimilar are excluded outright, no matter how well their other attributes line up.

\textbf{\textit{Domain-specific validators.}} Beyond the combined distance score, point-source matches run additional sanity checks (e.g., a minimum ratio of floor area to occupant capacity) that reject pairings that are geographically plausible but don't make physical sense. These act as standalone veto conditions rather than as another factor folded into the distance score.

\subsubsection{Match Resolution Cascade}
\label{sec:cascade}

Matching proceeds in ordered tiers. Each tier works only with the records left unresolved by the prior tier, so that higher-confidence scoring rules get first claim on the data:

\begin{itemize}
  \item \textbf{Tier 1---primary footprint match.} Footprint-UBID candidates are scored by the distance measure $d$, and the lowest-$d$ partner is selected for each record under the strictest validation limit.

  \item \textbf{Tier 2---secondary (land-area) match.} Records still unmatched are retried using the larger land-area geometry rather than footprint geometry. This catches buildings set back from the street, whose footprints did not overlap. The same scoring is applied to the wider shape.

  \item \textbf{Tier 3---aggregate match.} This tier handles the case of one large building in the parcel data corresponding to several smaller records in the commercial data (e.g., a single warehouse that the commercial data set lists as multiple tenants). The smaller records are grouped and matched to the single large record if their combined floor area is close enough to the large record's area. Because the small records are combined rather than matched one-to-one, building types are allowed to differ more than in earlier tiers. Once matched, the large record's floor area is divided among the smaller records in proportion to their sizes.
\end{itemize}

Within a tier, candidates are prioritized by size and assigned one at a time, so that each record is claimed only once. This prevents the same floor area from being double counted.

\subsubsection{Handling Unresolved Records}

Records that never clear a validation limit are not discarded. Instead, they are aggregated by generalized building type and location. Each aggregate keeps the sum, minimum, maximum, mean, and median of each feature, along with a count of how many records had actual (non-empty) values. This preserves the building stock these records represent without forcing a false one-to-one match. That way, unmatched floor area still contributes to the county-level inventory even where individual records could not be paired.

\subsubsection{County-Level Quality Control}

Several integrity checks protect the blended output before and after scoring. First, a population-density sanity check compares total parcel floor area per person against a defined cutoff and can drop an entire county's parcel contribution when the result is implausible. Second, removing duplicate UBIDs and verifying that geographic keys are the expected length further protect the integrity of the inventory throughout the process.

\subsubsection{Output: The Building Inventory Data Set}

The per-county outputs together form a building inventory data set; a characterization of the building stock by type, size, vintage, number of stories, and location. As a final step, the inventory is converted from individual building data points into probability distributions across geographic areas, and the stock is therefore represented by the statistical likelihood of each building characteristic within a region rather than as discrete, individually matched records. This distribution-based data set is
the population from which ComStock models are sampled (see Section~\ref{sec:sampling_method} for more detail).

\section{Characteristic Estimation} \label{Characteristic Estimation}

The variability of the commercial building stock begins with building type and location, but extends to include a variety of additional factors. These include schedule diversity, installed equipment type, age of installed equipment, and building code. Each of the characteristics associated with these categories are discussed at length in Section \ref{chap:4_modeling}, and overviews of each are provided below.

Schedule diversity is a key source of variability in the U.S. commercial building stock. Some buildings operate on a 24/7 basis, but the percentage varies drastically by building type---i.e., there are very few primary schools throughout the United States that are ``on'' 24 hours per day, let alone 365 days per year. There is also monthly/seasonal variability in a few building types, most notably schools and hotels. Although many of the buildings have lower occupant- or schedule-driven loads during various periods, some do not (e.g., schools that offer summer school). The nuances of this variability are represented in the schedule-driven characteristic distributions.

Equipment characteristics can make a significant difference in the energy consumption of a building through differences in efficiency, fuel type, and the presence or absence of certain types of equipment. ComStock represents this variability by accounting for the fuel type variability within a given state. This allows ComStock to calculate the likelihood of various heating, ventilating, and air-conditioning (HVAC) system types as a function of building type and fuel type. As part of this calculation, systems that do not provide cooling are considered, particularly in the case of warehouses. The fuel type distribution is also used as an input to the selection of water heating equipment.

The third major category of variability is equipment vintage. In most cases, this category is driven by the age of the building. Equipment within a building is generally updated and replaced over time for reasons such as remodeling or equipment failure. As discussed in Section~\ref{sec:system_turnover_and_eul}, there is a great degree of variability in equipment lifespans, which leads to variability in the current equipment installed in buildings of a given year of construction. The age of the equipment (or, put another way, the year of manufacture/sale of the equipment) plays a large part in a buildings' efficiency. In some cases, such as buildings built within the last 5--10 years, it is unlikely that many of the building systems have been replaced. The equipment distribution, which is conditioned on the building's year of construction, reflects these nuances.

Finally, building energy codes have an impact on the efficiency of components installed within a building. Building energy codes set the minimum efficiency levels for various building components, but code adoption is not uniform across the United States. As discussed in Section~\ref{sec:energy_code}, the building code in force at the time of replacement/installation of a building component is a key driver of its efficiency.

\section{Publication of Building Characteristic Probability Distributions}
Some of the distributions described above cannot be published for contractual agreement reasons, but certain distributions can be published. The ComStock team has generated tab-separated values (tsv) files containing probabilities and dependencies. See Table \ref{tbl:distro_tbl} for the full list of building characteristic probability distributions. More detail on each building characteristic is provided later in this report.

\input{tables/distribution_definitions}

\section{Sampling Methodology}\label{sec:sampling_method}
\subsection{Overview}
ComStock's new segment allocation sampling methodology uses a two-step process to create the national dataset. This new approach improves upon previous methods by enhancing accuracy, particularly for rural and less densely populated areas, while also reducing computational costs. This section provides a detailed description of the processes involved in generating sampled models from defined sample segments and allocating the sampled models using the previously described stock data.

The first step in the segment allocation sampling process is creating a set of representative models, referred to as "sampled models." These models are selected using a combination of expert judgment and data-driven techniques to ensure they represent the diversity and variability of U.S. commercial buildings covered by ComStock. The sampled models capture a wide range of characteristics, such as building type, size, vintage, and energy system configurations. This step ensures that all major aspects of the covered U.S. commercial building stock are available in the dataset across geographic regions.

In the second step, the "stock truth data" estimate, which provides estimates of the types, sizes, and vintages of buildings by location, is used to allocate the sampled models to specific geographic regions. The stock truth data estimates what buildings of what type, size, and vintage are located where, based on the results of Section \ref{sec:3.1.3data amalgamation for sampling}. This allocation is performed quasirandomly to match each sampled model to areas where it is most relevant. The result is a statistical representation of the entire commercial building stock across the United States.

This two-step process is a significant change to the prior ComStock sampling process, with significant benefits in accurate representation of small or rural areas. In addition, this approach significantly decreases the computational expense of creating ComStock datasets, helping offset the increasing size of ComStock datasets across releases. However, the method introduces challenges for projects that require highly resolved weather data alignment with external sources, such as those involving nodal demand and renewable energy resource modeling. Please refer to the Implications section for discussion of the implications of the sampling approach used.

\subsection{Method}
\subsubsection{Step 1: Generation of Sampled Model Specification}
ComStock's commercial building energy models, discussed in detail in Section~\ref{chap:4_modeling}, are specified through a collection of input arguments; for example, building type, energy code of heating, ventilating, and air conditioning (HVAC) equipment, weekend start time, location, and economizer fault status. These are five examples of \textasciitilde100 input arguments used in ComStock's building energy modeling workflow. The full factorial combination of each supported input of every attribute is dozens of orders of magnitude too large to feasibly model. Therefore, a smaller subset of possible combinations of inputs must be selected for use in ComStock.

Some ComStock inputs, such as building type or size, are obvious and significant drivers of the energy consumption of a building. While an input such as weekend start time is impactful in the weekend load shape of the building, this input is far less impactful than if the building is 10,000 vs 100,000 square feet (ft$^2$). Likewise, ComStock models not only the building stock as it exists today (the baseline), but also the impacts of different potential technical equipment or system upgrades and/or retrofits on the building stock. The upgrades are often highly reliant on the HVAC system already in place in the building, as many options for retrofitting buildings are highly dependent on the manner of and equipment associated with space conditioning equipment distribution throughout a building. Likewise, the building energy code is a significant driver of the energy efficiency of all building components and depends on the American Society of Heating, Refrigerating and Air-Conditioning Engineers (ASHRAE) climate zone. These considerations formed the basis for selecting segmentation variables. These variables define the new sample space for generating the sampled models.

The five variables selected as segmentation variables serve as fixed boundaries for ComStock results. Any combination of segmentation variables not modeled in the sampled models will not be represented in the published dataset, and every building in the truth dataset with a specific combination of segmentation variables is represented only by sampled models with matching segmentation variables. After significant consideration, we selected the following inputs as segmentation variables for the purpose of creating sampled models, in no particular order:

\begin{itemize}
  \item \textbf{Building type.} The building type in ComStock specifies the proportion of various spaces within the building and all associated loads. In addition, it is the primary dependency for many distributions defining the operational schedule of a building. In practice, when a user filters ComStock results by geography, the building type is often the first variable used to segment (i.e., group) the results for further analysis.
  \item \textbf{Heating fuel type.} The heating fuel type is important, particularly in colder climates, for accurately representing the use of secondary energy sources. For instance, in a region without widespread access to a natural gas distribution system, heating will have to be supplied either through electricity or delivered fuel such as fuel oil. This variable is fairly responsive to location; for example, New England has significantly increased rates of fuel oil as the heating fuel than the rest of the country.
  \item \textbf{HVAC system type.} As discussed earlier, the location and capacity of equipment, piping, and ducting is all largely dependent on the HVAC system type predominantly associated with a building. While two different HVAC systems may have roughly similar efficiencies in providing ventilation and space conditioning, the availability of existing duct, piping, and equipment infrastructure largely constrains the potential retrofits for that building. For instance, a large hotel that uses packaged terminal air conditioners (PTACs) for guest rooms likely does not have the physical space required to retrofit with a variable air volume (VAV) system, making any potential upgrade to a VAV system infeasible. The complexity of applicability logic for HVAC-related upgrade measures is significant and frequently a variable used in analyses of ComStock data results.
  \item \textbf{Building size bin.} Commercial buildings in the United States range from under 200 ft$^2$ (in the case of a roadside coffee shop) to over 5 million ft$^2$. In the United States, most of the energy used in commercial buildings between 1,000 and 1 million ft$^2$. However, analysis of CBECS data demonstrates that the HVAC system type is strongly tied to the square footage of the building. While the distribution of HVAC system types for buildings of 10,000 and 25,000 ft$^2$ may not be significantly different, the same cannot be said of buildings of 10,000 and 200,000 ft$^2$. In many building types, the impacts of these differences are significant. Put differently, although buildings of twice or half the size may have comparable attribute distributions, buildings with two orders of magnitude square footage difference often do not. To address this issue, the ComStock team created square footage bins that group together building square footages with generally consistent HVAC system types as reported via interpretation of CBECS data. These bins are documented in the building type size bin distribution.
  \item \textbf{Sampling region.} Sampling regions are collections of counties grouped together to serve ComStock’s need for a geographic segmentation variable. A building’s efficiency assumptions in ComStock are determined by using the combination of ASHRAE 90.1 code in force at the time of building construction and climate zone. While these assumptions are implemented through OpenStudio Standards and not directly in ComStock's sampling, there is a 1:1 relationship between the ComStock-sampled value and the energy modeling implementation. For example, a state with a history of rapid statewide 90.1 code adoption will have a very different distribution of building efficiencies (and in some cases even equipment such as economizers) than states with no code requirements. Likewise, buildings in colder climates require significantly increased insulation in comparison to buildings in, say, San Diego. ComStock currently implements code requirements on a state basis using data collected through the Building Code Assistance Project (BCAP) and ASHRAE 169-2006 climate zone definitions. For more information, refer to Section \ref{sec:location} and Section \ref{sec:energy_code}. To account for the combination of building codes and climate zones, we grouped counties across the United States together by using their state code adoption history and climate zone. We grouped counties with seven or fewer cumulative incremental code cycle adoption differences (as reported by BCAP) together, as well as counties with the same ASHRAE 169.1-2006 climate zones. Incremental code cycle adoption differences measure the number of code differences between states for each BCAP reporting cycle (i.e., 90.1 2007 and 90.1 2004 would have a difference of 1, whereas 90.1 2004 and 90.1 2013 would have a difference of 4). In California, we only grouped California Energy Commission (CEC) climate zones with sufficiently similar heating degree days/cooling degree days distributions and low numbers of buildings together, specifically 1 and 2, 4 and 5, 6 and 7, 11 and 12, and 14 and 15. Table \ref{tbl:cec_climate_zone_to_sampling_region} shows the mapping of CEC climate zone to ComStock sampling region. Finally, we made manual adjustments to remove any resulting regions with a low count of commercial buildings by joining them with their most equivalent regions covering significant numbers of commercial buildings. The resulting 62 sampling regions are shown in Figure \ref{fig:sampling_regions}. Note that the only noncontinuous regions are the cyan region across Kansas and Missouri, the fuchsia region in New York State, the yellow region in New Hampshire and Rhode Island, the deep green region in New Jersey and Pennsylvania, the royal blue region in West Virginia, the tan region in Michigan and Wisconsin, and the teal region in Colorado. Alaska and Hawaii, not shown, are each a single sampling region.
\end{itemize}

\begin{figure}[hbt!]
  \centering \includegraphics[width=1\textwidth]{figures/sampling_regions.png}
  \caption{Map of sampling regions used by ComStock.}
   \label{fig:sampling_regions}
\end{figure}

\input{tables/cec_cz_sampling_regions}

Figure \ref{fig:sampling_bucket_definition_process} shows the segment selection process based on segmentation variables. We selected combinations of the segmentation variables to be included in the sampled models and grouped the stock truth data by the segmentation variables. In addition, we summed and ordered the square footage associated with each combination. We then calculated the cumulative percent square footage covered by the combinations, and selected the combinations contributing to 99\% of total square footage preferentially by square footage represented. Finally, if any combinations of building type, heating fuel type, building size bin, and sampling region (i.e., all segmentation variables except HVAC system type) are not included in the selected segments, then the combination is added back into the selected segments with the highest square footage HVAC system type for that collection of segmentation variables. This process ensures that most buildings in the stock truth data estimate are represented and ensures that uncommon fuel types or building types in a region are still represented, albeit with less HVAC system type diversity.

\begin{figure}
  \centering \includegraphics[width=1\textwidth]{figures/sampling_bucket_definition_process.png}
  \caption{Diagram of segment selection based on segmentation variables, such as sampling region, building type, size bin, fuel type, and HVAC system type.}
   \label{fig:sampling_bucket_definition_process}
\end{figure}

The set of selected segments in the standard dataset release 2024 Release 2 is 12,835. Each of these buckets is allotted 12 samples. Each of these 12 samples is randomly sampled using the network of tsv files representing the balance of ComStock building characteristic distributions described in Table \ref{tbl:distro_tbl}, with the five segmentation variables associated with the specific segment held constant. In this way, there are precisely 12 modeled samples per selected segment, with the exception that there are some model failures during simulation that result in one or two of the models not being included within a selected segment. Simultaneously, the distributions of nonsegmentation variables are adequately represented across the modeled samples. We used a pseudorandom sampling methodology when sampling the nonsegmentation variables.

The result of this process is the complete modeled samples set (154,020 models) commonly referred to as the "buildstock.csv" (the filename historically associated with this file). The process by which the variables in this file are converted into energy models and simulated is discussed in Section~\ref{chap:4_modeling}. The simulation results of this file are then inputted into the next step of the sampling process.

\subsubsection{Step 2: Allocation of Sampled Models}
The modeled sample set obtained from the first step contains well over an order of magnitude fewer building energy models than there are actual buildings in the United States covered by ComStock (154,000 vs 6 million). Section~\ref{sec:btype_assignments} details which building types in the commercial building stock ComStock currently covers. To best represent the covered commercial building stock, each of the buildings in the stock truth data needs to be assigned one (or more) building energy model results from the modeled sample set. This process, the allocation of sampled models to the stock truth data, takes place in postprocessing, following the generation of the building energy models and calculation of their annual and time series results.

The allocation process begins by importing the stock truth data estimate. Each row of this dataset is a representative building in the United States based on the estimation and analysis process discussed earlier in this document. Although each of these buildings has an estimated square footage, building type, year of construction, and number of stories, many other key aspects of the building such as HVAC system are difficult to estimate without high-fidelity data. As a result, the allocation process attempts to more properly represent the uncertainty in these unknown variables through allocating multiple results from the modeled sample set. This data science technique, referred to as bootstrapping , helps ensure that when examining areas with fewer buildings, the uncertainty of both baseline energy use and upgrade savings is more accurately represented. ComStock currently uses a bootstrapping value of 3. Each of the rows in the stock truth data is duplicated three times and assigned an initial weight of 0.33, indicating that each row represents one-third of a real building believed to exist per the stock truth estimate.

Although initial weights have been assigned, directly allocating the modeled sample set to the stock truth data is not yet possible. This inability is because the segmentation-based approach used to generate the modeled sample set does not create a number of HVAC system type or fuel type models proportionate to the HVAC system type or fuel type probability distributions. Instead, we selected the key combinations of the primary variables as segments and assigned a number of samples. This approach results in a substantially improved representation of the variability of buildings within most segments but does not reproduce the HVAC system type or fuel type probabilities at the modeled sample set level. Therefore, to enable direct allocation from the modeled samples set to the truth data, both fuel type and HVAC system type must be sampled onto the bootstrapped truth data so that these distributions are accurately represented in the allocated dataset.

Three additions to the stock truth data are required prior to the allocation step:
\begin{itemize}
  \item Introduce a new size bin variable which bins the square footage of each building by building type to align with the size bin primary variable used in the segment definition.
  \item Sample fuel type distributions, which depend on county and building type, first onto the bootstrapped stock truth data. Because each row already specifies a location at the census-tract level and a building type sampling, this distribution is easy.
 \item Sample the HVAC system type onto the updated bootstrapped stock truth data (as it depends on building type, census division, and fuel type), resulting in a bootstrapped stock truth data file that enables direct mapping to segments as defined in the modeled sample set.
\end{itemize}

Now that the primary variables used to define segments in the modeled sample set results align with the variables in the bootstrapped stock truth data, building energy modeling results from the modeled sample set can be allocated directly onto the bootstrapped truth data. This process is done iteratively for each segment. For each row in the segment's bootstrapped stock truth data, a model from the matching modeled sample segment is drawn at random with replacement. Given that the square footage of the modeled sample and stock truth data will likely not match, the weight of that row in the stock truth data will be adjusted to correct (e.g., if a 5,000-ft$^2$-modeled sample was selected for a row with an estimated true square footage of 10,000 ft$^2$, the weight for that row would be doubled, from 0.33 to 0.66. This process results in the weighted square footage per building in the stock truth dataset perfectly matching the initial stock truth data.

For rows in the bootstrapped stock truth data that do not have a matching modeled sample segment (due to a very low probability combination of primary variables), the HVAC system type constraint is released for segment allocation and the row is then sampled at random from all modeled sample segments with equivalent sampling region, building type, size bin, and fuel type. This process results in slight deviations in the HVAC system type distributions, but only for system types with low probability for a specific fuel in a given census division.

Now that the modeled sample set has been allocated to the bootstrapped stock truth data, we applied the final CBECS normalization. The total weighted allocated square footage is divided by the total reported CBECS square footage by building type. The resulting factor is multiplied with the weights for each row by building type in the allocated bootstrapped stock truth data, ensuring that ComStock's national stock-level square footage by building type matches what is reported in CBECS 2018.

At this point, the weighted allocated bootstrapped stock truth data is persisted. This file, referred to in code as the foreign key table or "fkt," can be aggregated and/or filtered to whatever geography is of interest and the associated modeled sample set IDs and weights used to calculate the ComStock representation for that geography. Currently, the results are aggregated and reported at the census Public Use Microdata Area, county, state, and national level.

\subsection{Implications of Sampling Approach for Users}
The segment allocation sampling process described earlier has several benefits. However, there are important limitations and one notable regression to consider from the previous implementation regarding weather representation. The benefits will be described first, followed by the limitations, and finally the regression.

\subsubsection{Benefits}
The segment allocation sampling approach achieves a significant increase in the representation of covered commercial buildings in areas where said buildings are relatively uncommon or not dense (e.g., rural or sparsely populated areas). In the previous approach, multiple building types in rural areas would often not get randomly sampled and therefore not be modeled in ComStock, even though they were known to exist in the sampling space. Now, if these buildings are included in the stock truth data, they are represented in the ComStock results. This improved representation also applies to segments with relatively low counts, such as large office buildings. This improvement takes a significant step forward in addressing issues regarding low sample counts.

The next benefit is highly explicit mapping of ComStock results to the census-tract level. Although, as previously discussed in Section~\ref{sec:3.1.3data amalgamation for sampling}, the stock truth data are estimates, the ComStock results at a census-tract level now represent the best-available information in the public ComStock dataset. This information enables cities and other geospatial entities that are defined as aggregations of census tracts to be more accurately assessed with the segment allocation sampling approach. Additionally, the new methodology allows for more streamlined and reliable analyses for sparsely populated counties. Historically, the ability of ComStock to represent these counties required significant additional work for the user, generally requiring manual joining of an assessor’s database and ComStock results from additional geographic regions.

A key additional change (which may be considered a benefit or limitation depending on viewpoint) is the bootstrapping approach used in the allocation step, particularly as it applies to upgrade calculations. Previously, a single sampled building energy model in a county might account for 10 similar archetypical buildings. In this case, if that building was randomly sampled with a PTAC HVAC system, then very few if any HVAC upgrade measures would be applicable for this building. Although this is reasonable if that single sample is one of 20 that are being analyzed, in aggregate this was often not the case. In the case of lower count building type and size combinations, we frequently observed the limitations of this approach. Now, instead of a single sample being allocated to each building, three samples are allocated (with replacement, as discussed previously). This change better reflects that ComStock cannot be certain which HVAC system type a building has (or for example when the lighting was last upgraded). As such, the upgrade savings estimates at a low sample count more accurately build in the propensity of ComStock's TSV structure to upgrade analyses. Although this ability can increase the complexity of interpreting results on a line-by-line basis, it can also significantly increase the likelihood of ComStock estimates in a smaller sample count to accurately reflect our best knowledge.

\subsubsection{Limitations}
Although the improvements discussed earlier are significant, there is an ever-increasing risk of ComStock's results being interpreted as more accurate than we believe them to be. The aggressive allocation to our stock truth estimate brings significant benefits, but the data lack information on many aspects of commercial buildings that determine their energy usage or saving potential to individual measures. While bootstrapping and a preference for aggregate result representations aim to address this limitation, ComStock cannot know the type of lights in a given building , the performance of key HVAC equipment, or the schedules of different equipment within the building, among many other factors. Despite the increased geographic granularity, our understanding of many key energy characteristics of buildings remains largely unchanged from the previous sampling methodology. We encourage interpreting the results as such. Increased granularity of what buildings of what type and size are where should not be interpreted to variables beyond that list.

\subsubsection{Regressions}
A key regression from the previous sampling approach is that the allocation process will select sampled models from within appropriate segments (including sampling region) for assignment without consideration for weather. This means that a building modeled using 2018 weather from Houston may be used throughout the Gulf Coast, within the bounds set by the sampling region. Sampling regions help to ensure that the ASHRAE 169.1 2006 climate zone is the same in almost all cases within a sampling region and state code adoption is likewise generally similar. This sampling approach, however, is a significant change from the previous one. The key negative implications of this change are that local coincident peaks across the stock within a small geography will have unaligned weather files, which may result in incorrect assessments of coincident peak time and magnitude. Likewise, upgrade analyses that are highly sensitive to coincident peak reduction may suffer, although the implications here are more uncertain at this time. The principal use case we identified that is significantly negatively impacted by this is grid-aligned modeling efforts at subnodal or subfeeder/circuit levels. As a result , the ComStock portfolio is working to provide alternate paths forward for this use case and will publish and validate methodologies on the \href{https://nrel.github.io/ComStock.github.io/}{ComStock documentation website}.