\begin{center}
\scriptsize
\begin{longtable}{|p{2.2in}|p{1.3in}|p{0.7in}|p{0.6in}|p{0.6in}|p{0.6in}|}
\caption[Electric Equipment Power Density]{Electric equipment power density by space type. Where the source data distinguishes a building type, the row matching the model's primary building type is used; ``any'' rows apply to every building type; a space type with no row for the building type uses the median across the building types that have one. Densities do not vary by template.} \\ \hline
\label{tab:epds}
\textbf{Space Type} & \textbf{Building Type} & \textbf{EPD (W/ft\textsuperscript{2})} & \textbf{Fraction Radiant} & \textbf{Fraction Latent} & \textbf{Fraction Lost} \\ \hline
\endfirsthead
\multicolumn{6}{c}{{\bfseries \textit{Continued from previous page}}} \\ \hline
\textbf{Space Type} & \textbf{Building Type} & \textbf{EPD (W/ft\textsuperscript{2})} & \textbf{Fraction Radiant} & \textbf{Fraction Latent} & \textbf{Fraction Lost} \\ \hline
\endhead
audience seating - gymnasium - secondary school & any & 0.64 & 0 & 0 & 0 \\ \hline
audience seating - secondary school & SecondarySchool & 0.08 & 0.5 & 0 & 0 \\ \hline
classroom/lecture/training & Office & 0.93 & 0.5 & 0 & 0 \\ \hline
 & PrimarySchool & 0.18 & 0.5 & 0 & 0 \\ \hline
 & SecondarySchool & 0.32 & 0.5 & 0 & 0 \\ \hline
classroom/lecture/training - primary school & Office & 0.93 & 0.5 & 0 & 0 \\ \hline
 & PrimarySchool & 0.18 & 0.5 & 0 & 0 \\ \hline
 & SecondarySchool & 0.32 & 0.5 & 0 & 0 \\ \hline
classroom/lecture/training - secondary school & Office & 0.93 & 0.5 & 0 & 0 \\ \hline
 & PrimarySchool & 0.18 & 0.5 & 0 & 0 \\ \hline
 & SecondarySchool & 0.32 & 0.5 & 0 & 0 \\ \hline
computer room & PrimarySchool & 0.24 & 0.5 & 0 & 0 \\ \hline
 & SecondarySchool & 0.06 & 0.5 & 0 & 0 \\ \hline
conference/meeting/multipurpose & Office & 0.37 & 0.5 & 0 & 0 \\ \hline
 & Outpatient & 1 & 0.5 & 0 & 0 \\ \hline
 & SmallHotel & 0.57 & 0.5 & 0 & 0 \\ \hline
 & SuperMarket & 0 & 0.5 & 0 & 0 \\ \hline
corridor & Hospital & 0 & 0.5 & 0 & 0 \\ \hline
 & LargeHotel & 0 & 0.5 & 0 & 0 \\ \hline
 & Office & 0.16 & 0.5 & 0 & 0 \\ \hline
 & Outpatient & 0.4 & 0.5 & 0 & 0 \\ \hline
 & PrimarySchool & 0.05 & 0.5 & 0 & 0 \\ \hline
 & SecondarySchool & 0.08 & 0.5 & 0 & 0 \\ \hline
 & SmallHotel & 0 & 0.5 & 0 & 0 \\ \hline
 & SuperMarket & 0 & 0.5 & 0 & 0 \\ \hline
corridor - hospital & any & 0.3 & 0 & 0 & 0 \\ \hline
corridor - primary school & Hospital & 0 & 0.5 & 0 & 0 \\ \hline
 & LargeHotel & 0 & 0.5 & 0 & 0 \\ \hline
 & Office & 0.16 & 0.5 & 0 & 0 \\ \hline
 & Outpatient & 0.4 & 0.5 & 0 & 0 \\ \hline
 & PrimarySchool & 0.05 & 0.5 & 0 & 0 \\ \hline
 & SecondarySchool & 0.08 & 0.5 & 0 & 0 \\ \hline
 & SmallHotel & 0 & 0.5 & 0 & 0 \\ \hline
 & SuperMarket & 0 & 0.5 & 0 & 0 \\ \hline
corridor - secondary school & Hospital & 0 & 0.5 & 0 & 0 \\ \hline
 & LargeHotel & 0 & 0.5 & 0 & 0 \\ \hline
 & Office & 0.16 & 0.5 & 0 & 0 \\ \hline
 & Outpatient & 0.4 & 0.5 & 0 & 0 \\ \hline
 & PrimarySchool & 0.05 & 0.5 & 0 & 0 \\ \hline
 & SecondarySchool & 0.08 & 0.5 & 0 & 0 \\ \hline
 & SmallHotel & 0 & 0.5 & 0 & 0 \\ \hline
 & SuperMarket & 0 & 0.5 & 0 & 0 \\ \hline
datacenter/high ite & any & 45 & 0.5 & 0 & 0 \\ \hline
 & Office & 45 & 0.5 & 0 & 0 \\ \hline
datacenter/low ite & any & 1.56 & 0.5 & 0 & 0 \\ \hline
 & Office & 1.56 & 0.5 & 0 & 0 \\ \hline
 & Outpatient & 1.1 & 0.5 & 0 & 0 \\ \hline
dining & FullServiceRestaurant & 2.52 & 0.3 & 0.25 & 0 \\ \hline
 & Hospital & 1 & 0.5 & 0 & 0 \\ \hline
 & LargeHotel & 6.3 & 0.5 & 0 & 0 \\ \hline
 & Office & 1 & 0.5 & 0 & 0 \\ \hline
 & Outpatient & 1 & 0.5 & 0 & 0 \\ \hline
 & PrimarySchool & 0.3 & 0.5 & 0 & 0 \\ \hline
 & QuickServiceRestaurant & 5.56 & 0.3 & 0.25 & 0 \\ \hline
 & SecondarySchool & 0.16 & 0.5 & 0 & 0 \\ \hline
 & SuperMarket & 15.85 & 0.5 & 0 & 0 \\ \hline
dining - cafeteria/fast food & any & 0.6 & 0.3 & 0.2 & 0 \\ \hline
dining - primary school & FullServiceRestaurant & 2.52 & 0.3 & 0.25 & 0 \\ \hline
 & Hospital & 1 & 0.5 & 0 & 0 \\ \hline
 & LargeHotel & 6.3 & 0.5 & 0 & 0 \\ \hline
 & Office & 1 & 0.5 & 0 & 0 \\ \hline
 & Outpatient & 1 & 0.5 & 0 & 0 \\ \hline
 & PrimarySchool & 0.3 & 0.5 & 0 & 0 \\ \hline
 & QuickServiceRestaurant & 5.56 & 0.3 & 0.25 & 0 \\ \hline
 & SecondarySchool & 0.16 & 0.5 & 0 & 0 \\ \hline
 & SuperMarket & 15.85 & 0.5 & 0 & 0 \\ \hline
dining - secondary school & FullServiceRestaurant & 2.52 & 0.3 & 0.25 & 0 \\ \hline
 & Hospital & 1 & 0.5 & 0 & 0 \\ \hline
 & LargeHotel & 6.3 & 0.5 & 0 & 0 \\ \hline
 & Office & 1 & 0.5 & 0 & 0 \\ \hline
 & Outpatient & 1 & 0.5 & 0 & 0 \\ \hline
 & PrimarySchool & 0.3 & 0.5 & 0 & 0 \\ \hline
 & QuickServiceRestaurant & 5.56 & 0.3 & 0.25 & 0 \\ \hline
 & SecondarySchool & 0.16 & 0.5 & 0 & 0 \\ \hline
 & SuperMarket & 15.85 & 0.5 & 0 & 0 \\ \hline
electrical/mechanical & Hospital & 0.75 & 0.5 & 0 & 0 \\ \hline
 & LargeHotel & 0.5 & 0.5 & 0 & 0 \\ \hline
 & Outpatient & 5 & 0.5 & 0 & 0 \\ \hline
 & PrimarySchool & 0.12 & 0.5 & 0 & 0 \\ \hline
 & SecondarySchool & 0.17 & 0.5 & 0 & 0 \\ \hline
 & SmallHotel & 0 & 0.2 & 0 & 0 \\ \hline
 & SuperMarket & 0 & 0.5 & 0 & 0 \\ \hline
emergency room & Hospital & 2 & 0.5 & 0 & 0 \\ \hline
exam/treatment & Hospital & 1.5 & 0.5 & 0 & 0 \\ \hline
 & Outpatient & 2 & 0.5 & 0 & 0 \\ \hline
exercise area & PrimarySchool & 0.06 & 0.5 & 0 & 0 \\ \hline
 & SecondarySchool & 0.16 & 0.5 & 0 & 0 \\ \hline
 & SmallHotel & 1.73 & 0.5 & 0 & 0 \\ \hline
food preparation & FullServiceRestaurant & 15.65 & 0.3 & 0.25 & 0.2 \\ \hline
 & Hospital & 7.5 & 0.5 & 0 & 0 \\ \hline
 & LargeHotel & 47.2 & 0.5 & 0.2 & 0.1 \\ \hline
 & PrimarySchool & 2.25 & 0.3 & 0.25 & 0.2 \\ \hline
 & QuickServiceRestaurant & 12.9 & 0.3 & 0.25 & 0.3 \\ \hline
 & SecondarySchool & 3.57 & 0.3 & 0.25 & 0.2 \\ \hline
 & SuperMarket & 0.1 & 0.5 & 0 & 0 \\ \hline
food preparation - deli/bakery & any & 25 & 0.5 & 0 & 0 \\ \hline
food preparation - primary school & FullServiceRestaurant & 15.65 & 0.3 & 0.25 & 0.2 \\ \hline
 & Hospital & 7.5 & 0.5 & 0 & 0 \\ \hline
 & LargeHotel & 47.2 & 0.5 & 0.2 & 0.1 \\ \hline
 & PrimarySchool & 2.25 & 0.3 & 0.25 & 0.2 \\ \hline
 & QuickServiceRestaurant & 12.9 & 0.3 & 0.25 & 0.3 \\ \hline
 & SecondarySchool & 3.57 & 0.3 & 0.25 & 0.2 \\ \hline
 & SuperMarket & 0.1 & 0.5 & 0 & 0 \\ \hline
food preparation - secondary school & FullServiceRestaurant & 15.65 & 0.3 & 0.25 & 0.2 \\ \hline
 & Hospital & 7.5 & 0.5 & 0 & 0 \\ \hline
 & LargeHotel & 47.2 & 0.5 & 0.2 & 0.1 \\ \hline
 & PrimarySchool & 2.25 & 0.3 & 0.25 & 0.2 \\ \hline
 & QuickServiceRestaurant & 12.9 & 0.3 & 0.25 & 0.3 \\ \hline
 & SecondarySchool & 3.57 & 0.3 & 0.25 & 0.2 \\ \hline
 & SuperMarket & 0.1 & 0.5 & 0 & 0 \\ \hline
guest room & LargeHotel & 0.98 & 0.5 & 0 & 0 \\ \hline
 & SmallHotel & 1.1 & 0.5 & 0 & 0 \\ \hline
imaging & Hospital & 10 & 0.5 & 0 & 0 \\ \hline
 & Outpatient & 10 & 0.5 & 0 & 0 \\ \hline
laboratory & Hospital & 4 & 0.5 & 0 & 0 \\ \hline
laundry/washing & LargeHotel & 5.73 & 0.5 & 0 & 0 \\ \hline
 & SmallHotel & 2.57 & 0.2 & 0 & 0 \\ \hline
laundry/washing - coin-operated laundries & LargeHotel & 5.73 & 0.5 & 0 & 0 \\ \hline
 & SmallHotel & 2.57 & 0.2 & 0 & 0 \\ \hline
library - primary school & PrimarySchool & 0.18 & 0.5 & 0 & 0 \\ \hline
 & SecondarySchool & 0.06 & 0.5 & 0 & 0 \\ \hline
library - secondary school & PrimarySchool & 0.18 & 0.5 & 0 & 0 \\ \hline
 & SecondarySchool & 0.06 & 0.5 & 0 & 0 \\ \hline
lobby & Hospital & 0.07 & 0.5 & 0 & 0 \\ \hline
 & LargeHotel & 0.75 & 0.5 & 0 & 0 \\ \hline
 & Office & 0.27 & 0.5 & 0 & 0 \\ \hline
 & Outpatient & 1.1 & 0.5 & 0 & 0 \\ \hline
 & PrimarySchool & 0.05 & 0.5 & 0 & 0 \\ \hline
 & Retail & 0.22 & 0.5 & 0 & 0 \\ \hline
 & SecondarySchool & 0.06 & 0.5 & 0 & 0 \\ \hline
 & SuperMarket & 0 & 0.5 & 0 & 0 \\ \hline
lobby - primary school & Hospital & 0.07 & 0.5 & 0 & 0 \\ \hline
 & LargeHotel & 0.75 & 0.5 & 0 & 0 \\ \hline
 & Office & 0.27 & 0.5 & 0 & 0 \\ \hline
 & Outpatient & 1.1 & 0.5 & 0 & 0 \\ \hline
 & PrimarySchool & 0.05 & 0.5 & 0 & 0 \\ \hline
 & Retail & 0.22 & 0.5 & 0 & 0 \\ \hline
 & SecondarySchool & 0.06 & 0.5 & 0 & 0 \\ \hline
 & SuperMarket & 0 & 0.5 & 0 & 0 \\ \hline
lobby - secondary school & Hospital & 0.07 & 0.5 & 0 & 0 \\ \hline
 & LargeHotel & 0.75 & 0.5 & 0 & 0 \\ \hline
 & Office & 0.27 & 0.5 & 0 & 0 \\ \hline
 & Outpatient & 1.1 & 0.5 & 0 & 0 \\ \hline
 & PrimarySchool & 0.05 & 0.5 & 0 & 0 \\ \hline
 & Retail & 0.22 & 0.5 & 0 & 0 \\ \hline
 & SecondarySchool & 0.06 & 0.5 & 0 & 0 \\ \hline
 & SuperMarket & 0 & 0.5 & 0 & 0 \\ \hline
locker room & any & 3 & 0.5 & 0 & 0 \\ \hline
lounge/breakroom & Office & 5.58 & 0.5 & 0 & 0 \\ \hline
 & Outpatient & 3 & 0.5 & 0 & 0 \\ \hline
 & SmallHotel & 2 & 0.5 & 0 & 0 \\ \hline
nurses station & Hospital & 1.36 & 0.5 & 0 & 0 \\ \hline
 & Outpatient & 2 & 0.5 & 0 & 0 \\ \hline
office & Hospital & 1 & 0.5 & 0 & 0 \\ \hline
 & any & 1.1 & 0.5 & 0 & 0 \\ \hline
 & Office & 0.75 & 0.5 & 0 & 0 \\ \hline
 & Outpatient & 1.1 & 0.5 & 0 & 0 \\ \hline
 & PrimarySchool & 0.13 & 0.5 & 0 & 0 \\ \hline
 & SecondarySchool & 0.06 & 0.5 & 0 & 0 \\ \hline
 & SmallHotel & 1.28 & 0.5 & 0 & 0 \\ \hline
 & SuperMarket & 0 & 0.5 & 0 & 0 \\ \hline
 & Warehouse & 2.59 & 0 & 0 & 0 \\ \hline
operating room & Hospital & 4 & 0.5 & 0 & 0 \\ \hline
 & Outpatient & 4 & 0.5 & 0 & 0 \\ \hline
patient room & Hospital & 2 & 0.5 & 0 & 0 \\ \hline
 & Outpatient & 3 & 0.5 & 0 & 0 \\ \hline
physical therapy & any & 1.5 & 0.5 & 0 & 0 \\ \hline
playing area - primary school & any & 0.51 & 0 & 0 & 0 \\ \hline
playing area - secondary school & any & 0.51 & 0 & 0 & 0 \\ \hline
recovery & Hospital & 2 & 0.5 & 0 & 0 \\ \hline
 & Outpatient & 3 & 0.5 & 0 & 0 \\ \hline
restroom & Office & 0.27 & 0.5 & 0 & 0 \\ \hline
 & Outpatient & 0.4 & 0.3 & 0 & 0.7 \\ \hline
 & PrimarySchool & 0.05 & 0.5 & 0 & 0 \\ \hline
 & SecondarySchool & 1.23 & 0.5 & 0 & 0 \\ \hline
 & SmallHotel & 0 & 0.5 & 0 & 0 \\ \hline
 & SuperMarket & 0 & 0.5 & 0 & 0 \\ \hline
restroom - primary school & Office & 0.27 & 0.5 & 0 & 0 \\ \hline
 & Outpatient & 0.4 & 0.3 & 0 & 0.7 \\ \hline
 & PrimarySchool & 0.05 & 0.5 & 0 & 0 \\ \hline
 & SecondarySchool & 1.23 & 0.5 & 0 & 0 \\ \hline
 & SmallHotel & 0 & 0.5 & 0 & 0 \\ \hline
 & SuperMarket & 0 & 0.5 & 0 & 0 \\ \hline
restroom - secondary school & Office & 0.27 & 0.5 & 0 & 0 \\ \hline
 & Outpatient & 0.4 & 0.3 & 0 & 0.7 \\ \hline
 & PrimarySchool & 0.05 & 0.5 & 0 & 0 \\ \hline
 & SecondarySchool & 1.23 & 0.5 & 0 & 0 \\ \hline
 & SmallHotel & 0 & 0.5 & 0 & 0 \\ \hline
 & SuperMarket & 0 & 0.5 & 0 & 0 \\ \hline
retail & LargeOffice & 2 & 0.5 & 0 & 0 \\ \hline
 & Retail & 0.22 & 0.5 & 0 & 0 \\ \hline
 & StripMall & 0.36 & 0.5 & 0 & 0 \\ \hline
 & SuperMarket & 0.21 & 0.5 & 0 & 0 \\ \hline
retail - mass merchandising & LargeOffice & 2 & 0.5 & 0 & 0 \\ \hline
 & Retail & 0.22 & 0.5 & 0 & 0 \\ \hline
 & StripMall & 0.36 & 0.5 & 0 & 0 \\ \hline
 & SuperMarket & 0.21 & 0.5 & 0 & 0 \\ \hline
retail - supermarket & LargeOffice & 2 & 0.5 & 0 & 0 \\ \hline
 & Retail & 0.22 & 0.5 & 0 & 0 \\ \hline
 & StripMall & 0.36 & 0.5 & 0 & 0 \\ \hline
 & SuperMarket & 0.21 & 0.5 & 0 & 0 \\ \hline
shaft & -- & -- & -- & -- & -- \\ \hline
stairwell & Office & 0 & 0.5 & 0 & 0 \\ \hline
 & Outpatient & 0.4 & 0.5 & 0 & 0 \\ \hline
 & SmallHotel & 0 & 0.5 & 0 & 0 \\ \hline
storage & LargeHotel & 0.25 & 0.5 & 0 & 0 \\ \hline
 & Office & 0 & 0.5 & 0 & 0 \\ \hline
 & Outpatient & 1.1 & 0.3 & 0 & 0.7 \\ \hline
 & Retail & 0.55 & 0.5 & 0 & 0 \\ \hline
 & SuperMarket & 1.28 & 0.5 & 0 & 0 \\ \hline
 & Warehouse & 0.82 & 0 & 0 & 0 \\ \hline
storage - warehouse - medium to bulky palletized items & any & 0.4 & 0 & 0 & 0 \\ \hline
storage - warehouse - smaller hand-carried items & any & 0.4 & 0 & 0 & 0 \\ \hline
\end{longtable}
\end{center}
