\begin{center}
\scriptsize
\begin{longtable}{|p{2.1in}|p{0.85in}|p{0.85in}|p{2.5in}|}
\caption[Occupant Density by Space Type]{Occupant density (people per 1,000 ft\textsuperscript{2}) by space type. The 90.1 column applies to the ASHRAE 90.1-2004 and later and DEER 2007 and later templates; the DOE Ref column applies to the DOE Ref and earlier DEER templates. Building-type overrides from the ComStock building type definitions are noted where they apply.} \\ \hline
\label{tab:occupancy_density_all}
\textbf{Space Type} & \textbf{90.1 Templates} & \textbf{DOE Ref Templates} & \textbf{Source} \\ \hline
\endfirsthead
\multicolumn{4}{c}{{\bfseries \textit{Continued from previous page}}} \\ \hline
\textbf{Space Type} & \textbf{90.1 Templates} & \textbf{DOE Ref Templates} & \textbf{Source} \\ \hline
\endhead
audience seating - gymnasium - secondary school & 150 & 27.9 & ASHRAE 62.1, Spectator areas \\ \hline
audience seating - secondary school & 150 & 92.94 & ASHRAE 62.1, Auditorium seating area \\ \hline
classroom/lecture/training & 35 & 23.22 & ASHRAE 62.1, Classrooms (age 9 plus) \\ \hline
classroom/lecture/training - primary school & 35 & 23.22 & ASHRAE 62.1, Classrooms (age 9 plus) \\ \hline
classroom/lecture/training - secondary school & 35 & 23.22 & ASHRAE 62.1, Classrooms (age 9 plus) \\ \hline
computer room & 25 & -- & ASHRAE 62.1, Computer lab \\ \hline
conference/meeting/multipurpose & 50 & 50 & ASHRAE 62.1, Conference/meeting \\ \hline
corridor & 0 & 0 & ASHRAE 62.1, Corridors \\ \hline
corridor - hospital & 0 & 0 & ASHRAE 62.1, Corridors \\ \hline
corridor - primary school & 0 & 0 & ASHRAE 62.1, Corridors \\ \hline
corridor - secondary school & 0 & 0 & ASHRAE 62.1, Corridors \\ \hline
datacenter/high ite & 0 & -- & ASHRAE 62.1, None \\ \hline
datacenter/low ite & 0 & 4.65 & ASHRAE 62.1, None \\ \hline
dining & 70 & 67 & ASHRAE 62.1, Restaurant dining rooms \\ \hline
dining - cafeteria/fast food & 100 & 66.67 & ASHRAE 62.1, Cafeteria/fast-food dining; override Hospital: 10 \\ \hline
dining - primary school & 100 & 66.67 & ASHRAE 62.1, Cafeteria/fast-food dining \\ \hline
dining - secondary school & 100 & 66.67 & ASHRAE 62.1, Cafeteria/fast-food dining \\ \hline
electrical/mechanical & 0 & 2.5 & ASHRAE 62.1, None \\ \hline
emergency room & 20 & 20 & ASHRAE 62.1-1999, Medical procedure \\ \hline
exam/treatment & 20 & 18.58 & ASHRAE 62.1, General examination room \\ \hline
exercise area & 40 & 31.33 & ASHRAE 62.1, Health club/aerobics room \\ \hline
food preparation & 20 & 5 & ASHRAE 62.1, Kitchen (cooking) \\ \hline
food preparation - deli/bakery & 20 & 5 & ASHRAE 62.1, Kitchen (cooking) \\ \hline
food preparation - primary school & 20 & 5 & ASHRAE 62.1, Kitchen (cooking) \\ \hline
food preparation - secondary school & 20 & 5 & ASHRAE 62.1, Kitchen (cooking) \\ \hline
guest room & 10 & 3.57 & ASHRAE 62.1, Bedroom/living room \\ \hline
imaging & 5 & 18.58 & ASHRAE 62.1, Class 1 imaging rooms \\ \hline
laboratory & 25 & 5 & ASHRAE 62.1, Science laboratories \\ \hline
laundry/washing & 10 & 4 & ASHRAE 62.1, Laundry rooms, central \\ \hline
laundry/washing - coin-operated laundries & 20 & 10 & ASHRAE 62.1, Coin-operated laundries \\ \hline
library - primary school & 10 & 21.34 & ASHRAE 62.1, Libraries \\ \hline
library - secondary school & 10 & 21.34 & ASHRAE 62.1, Libraries \\ \hline
lobby & 10 & 10 & ASHRAE 62.1, Main entry lobbies \\ \hline
lobby - primary school & 10 & 10 & ASHRAE 62.1, Main entry lobbies \\ \hline
lobby - secondary school & 10 & 10 & ASHRAE 62.1, Main entry lobbies \\ \hline
locker room & 25 & 13.93 & ASHRAE 62.1, Break rooms \\ \hline
lounge/breakroom & 25 & 50 & ASHRAE 62.1, Break rooms \\ \hline
nurses station & 30 & 7.14 & ASHRAE 62.1, Reception areas \\ \hline
office & 5 & 5.25 & ASHRAE 62.1, Office space \\ \hline
operating room & 20 & 18.58 & ASHRAE 62.1, Urgent care treatment room \\ \hline
patient room & 20 & 5 & ASHRAE 62.1, Urgent care observation room \\ \hline
physical therapy & 7 & 18.58 & ASHRAE 62.1, Physical therapy exercise area \\ \hline
playing area - primary school & 7 & 92.94 & ASHRAE 62.1, Gym, sports arena (play area) \\ \hline
playing area - secondary school & 7 & 92.94 & ASHRAE 62.1, Gym, sports arena (play area) \\ \hline
recovery & 20 & 18.58 & ASHRAE 62.1, Urgent care observation room \\ \hline
restroom & 0 & 0 & ASHRAE 62.1-1999, Public restrooms, cfm/wc or cfm/urinal \\ \hline
restroom - primary school & 0 & 0 & ASHRAE 62.1-1999, Public restrooms, cfm/wc or cfm/urinal \\ \hline
restroom - secondary school & 0 & 0 & ASHRAE 62.1-1999, Public restrooms, cfm/wc or cfm/urinal \\ \hline
retail & 15 & 15 & ASHRAE 62.1, Sales (except as below) \\ \hline
retail - mass merchandising & 15 & 15 & ASHRAE 62.1, Sales (except as below) \\ \hline
retail - supermarket & 8 & 8 & ASHRAE 62.1, Supermarket \\ \hline
shaft & 0 & 0 & ASHRAE 62.1, None \\ \hline
stairwell & 0 & 0 & ASHRAE 62.1, None \\ \hline
storage & 2 & 3.33 & ASHRAE 62.1, Occupiable storage rooms for dry materials \\ \hline
storage - warehouse - medium to bulky palletized items & 0 & 0 & ASHRAE 62.1, Warehouses \\ \hline
storage - warehouse - smaller hand-carried items & 0 & 0 & ASHRAE 62.1, Warehouses \\ \hline
\end{longtable}
\end{center}
