\begin{center}
\scriptsize
\begin{longtable}{|p{2.2in}|p{0.7in}|p{0.7in}|p{0.7in}|p{0.7in}|p{1.2in}|}
\caption[Stock Thermostat Setpoints by Space Type]{Stock thermostat setpoints and unoccupied setback deltas by space type (\textdegree F). These are the values a space type carries before any sampled setpoint or setback is applied; a setback delta of zero means the space type holds its setpoint around the clock and never receives a sampled setback. The source column names the building type whose prototype thermostat schedules the record was derived from.} \\ \hline
\label{tab:thermostat_setpoints_space_types}
\textbf{Space Type} & \textbf{Heating Setpoint} & \textbf{Heating Setback Delta} & \textbf{Cooling Setpoint} & \textbf{Cooling Setback Delta} & \textbf{Source} \\ \hline
\endfirsthead
\multicolumn{6}{c}{{\bfseries \textit{Continued from previous page}}} \\ \hline
\textbf{Space Type} & \textbf{Heating Setpoint} & \textbf{Heating Setback Delta} & \textbf{Cooling Setpoint} & \textbf{Cooling Setback Delta} & \textbf{Source} \\ \hline
\endhead
audience seating - gymnasium - secondary school & 69.8 & 9 & 75.2 & 5.4 & SecondarySchool (via base type) \\ \hline
audience seating - secondary school & 69.8 & 9 & 75.2 & 5.4 & SecondarySchool (via base type) \\ \hline
classroom/lecture/training & 69.8 & 9 & 75.2 & 5.4 & SecondarySchool \\ \hline
classroom/lecture/training - primary school & 69.8 & 9 & 75.2 & 5.4 & SecondarySchool (via base type) \\ \hline
classroom/lecture/training - secondary school & 69.8 & 9 & 75.2 & 5.4 & SecondarySchool (via base type) \\ \hline
computer room & 69.8 & 9 & 75.2 & 5.4 & SecondarySchool \\ \hline
conference/meeting/multipurpose & 68 & 4.7 & 73.6 & 4 & Office \\ \hline
corridor & 68 & 4.7 & 73.6 & 4 & Office \\ \hline
corridor - hospital & 68 & 4.7 & 73.6 & 4 & Office (via base type) \\ \hline
corridor - primary school & 68 & 4.7 & 73.6 & 4 & Office (via base type) \\ \hline
corridor - secondary school & 68 & 4.7 & 73.6 & 4 & Office (via base type) \\ \hline
datacenter/high ite & 64.4 & 0 & 80.6 & 0 & LargeOffice \\ \hline
datacenter/low ite & 64.4 & 0 & 80.6 & 0 & LargeOffice \\ \hline
dining & 69.8 & 9.7 & 75.2 & 10.8 & FullServiceRestaurant \\ \hline
dining - cafeteria/fast food & 69.8 & 9.7 & 75.2 & 10.8 & FullServiceRestaurant (via base type) \\ \hline
dining - primary school & 69.8 & 9.7 & 75.2 & 10.8 & FullServiceRestaurant (via base type) \\ \hline
dining - secondary school & 69.8 & 9.7 & 75.2 & 10.8 & FullServiceRestaurant (via base type) \\ \hline
electrical/mechanical & 68 & 4.7 & 73.6 & 4 & Office \\ \hline
emergency room & 70 & 0 & 72 & 0 & Hospital \\ \hline
exam/treatment & 70 & 5 & 72 & 5 & Outpatient \\ \hline
exercise area & 69.8 & 9 & 75.2 & 5.4 & SecondarySchool \\ \hline
food preparation & 66.2 & 6.1 & 78.8 & 7.2 & FullServiceRestaurant \\ \hline
food preparation - deli/bakery & 66.2 & 6.1 & 78.8 & 7.2 & FullServiceRestaurant (via base type) \\ \hline
food preparation - primary school & 66.2 & 6.1 & 78.8 & 7.2 & FullServiceRestaurant (via base type) \\ \hline
food preparation - secondary school & 66.2 & 6.1 & 78.8 & 7.2 & FullServiceRestaurant (via base type) \\ \hline
guest room & 69.8 & 0 & 75.2 & 0 & curated \\ \hline
imaging & 70 & 5 & 72 & 5 & Outpatient \\ \hline
laboratory & 70 & 5 & 72 & 5 & curated \\ \hline
laundry/washing & 70 & 0 & 75 & 0 & SmallHotel \\ \hline
laundry/washing - coin-operated laundries & 70 & 0 & 75 & 0 & SmallHotel (via base type) \\ \hline
library - primary school & 69.8 & 9 & 75.2 & 5.4 & SecondarySchool (via base type) \\ \hline
library - secondary school & 69.8 & 9 & 75.2 & 5.4 & SecondarySchool (via base type) \\ \hline
lobby & 68 & 4.7 & 73.6 & 4 & Office \\ \hline
lobby - primary school & 68 & 4.7 & 73.6 & 4 & Office (via base type) \\ \hline
lobby - secondary school & 68 & 4.7 & 73.6 & 4 & Office (via base type) \\ \hline
locker room & 70 & 5 & 72 & 5 & Outpatient \\ \hline
lounge/breakroom & 68 & 4.7 & 73.6 & 4 & Office \\ \hline
nurses station & 70 & 5 & 72 & 5 & Outpatient \\ \hline
office & 68 & 4.7 & 73.6 & 4 & Office \\ \hline
operating room & 70 & 0 & 72 & 0 & curated \\ \hline
patient room & 70 & 0 & 72 & 0 & Hospital \\ \hline
physical therapy & 70 & 5 & 72 & 5 & Outpatient \\ \hline
playing area - primary school & 69.8 & 9 & 75.2 & 5.4 & curated (via base type) \\ \hline
playing area - secondary school & 69.8 & 9 & 75.2 & 5.4 & curated (via base type) \\ \hline
recovery & 70 & 5 & 72 & 5 & Outpatient \\ \hline
restroom & 68 & 4.7 & 73.6 & 4 & Office \\ \hline
restroom - primary school & 68 & 4.7 & 73.6 & 4 & Office (via base type) \\ \hline
restroom - secondary school & 68 & 4.7 & 73.6 & 4 & Office (via base type) \\ \hline
retail & 70 & 10 & 75 & 10 & Retail \\ \hline
retail - mass merchandising & 70 & 10 & 75 & 10 & Retail (via base type) \\ \hline
retail - supermarket & 70 & 10 & 75 & 10 & Retail (via base type) \\ \hline
shaft & -- & -- & -- & -- & no record \\ \hline
stairwell & 68 & 4.7 & 73.6 & 4 & Office \\ \hline
storage & 68 & 4.7 & 73.6 & 4 & Office \\ \hline
storage - warehouse - medium to bulky palletized items & 45 & 0 & 122 & 0 & curated \\ \hline
storage - warehouse - smaller hand-carried items & 60 & 0 & 85 & 0 & curated \\ \hline
\end{longtable}
\end{center}
