\begin{center}
\scriptsize
\begin{longtable}{|p{2.1in}|p{1.05in}|p{1.05in}|p{2.1in}|}
\caption[Design Outdoor Air Rates by Space Type]{Design outdoor air rates by space type, as cfm per person / cfm per ft\textsuperscript{2}. The 90.1 column applies to the ASHRAE 90.1-2004 and later and DEER 2007 and later templates; the DOE Ref column applies to the DOE Ref and earlier DEER templates, which carry the ventilation rates of the reference building models of their era. A space type with zero in both columns receives no outdoor air through its ventilation requirement.} \\ \hline
\label{tab:ventilation_rates}
\textbf{Space Type} & \textbf{90.1 Templates (cfm/person / cfm/ft\textsuperscript{2})} & \textbf{DOE Ref Templates (cfm/person / cfm/ft\textsuperscript{2})} & \textbf{Source} \\ \hline
\endfirsthead
\multicolumn{4}{c}{{\bfseries \textit{Continued from previous page}}} \\ \hline
\textbf{Space Type} & \textbf{90.1 Templates} & \textbf{DOE Ref Templates} & \textbf{Source} \\ \hline
\endhead
audience seating - gymnasium - secondary school & 7.5 / 0.06 & 20 / 0 & ASHRAE 62.1, Spectator areas \\ \hline
audience seating - secondary school & 5 / 0.06 & 15 / 0 & ASHRAE 62.1, Auditorium seating area \\ \hline
classroom/lecture/training & 10 / 0.12 & 16.95 / 0 & ASHRAE 62.1, Classrooms (age 9 plus) \\ \hline
classroom/lecture/training - primary school & 10 / 0.12 & 16.95 / 0 & ASHRAE 62.1, Classrooms (age 9 plus) \\ \hline
classroom/lecture/training - secondary school & 10 / 0.12 & 16.95 / 0 & ASHRAE 62.1, Classrooms (age 9 plus) \\ \hline
computer room & 5 / 0.06 & 5 / 0.06 & curated | ASHRAE 62.1-2019 \\ \hline
conference/meeting/multipurpose & 5 / 0.06 & 20 / 0 & ASHRAE 62.1, Conference/meeting \\ \hline
corridor & 0 / 0.06 & 0 / 0.05 & ASHRAE 62.1, Corridors \\ \hline
corridor - hospital & 0 / 0.06 & 0 / 0.05 & ASHRAE 62.1, Corridors \\ \hline
corridor - primary school & 0 / 0.06 & 0 / 0.05 & ASHRAE 62.1, Corridors \\ \hline
corridor - secondary school & 0 / 0.06 & 0 / 0.05 & ASHRAE 62.1, Corridors \\ \hline
datacenter/high ite & 5 / 0.06 & 5 / 0.06 & curated | ASHRAE 62.1-2019 \\ \hline
datacenter/low ite & 5 / 0.06 & 5 / 0.06 & curated | ASHRAE 62.1-2019 \\ \hline
dining & 7.5 / 0.18 & 20 / 0 & ASHRAE 62.1, Restaurant dining rooms \\ \hline
dining - cafeteria/fast food & 7.5 / 0.18 & 20 / 0 & ASHRAE 62.1, Cafeteria/fast-food dining \\ \hline
dining - primary school & 7.5 / 0.18 & 20 / 0 & ASHRAE 62.1, Cafeteria/fast-food dining \\ \hline
dining - secondary school & 7.5 / 0.18 & 20 / 0 & ASHRAE 62.1, Cafeteria/fast-food dining \\ \hline
electrical/mechanical & 0 / 0.06 & 0 / 0.06 & curated | ASHRAE 62.1-2019 \\ \hline
emergency room & 0 / 0 / 2 ACH & 0 / 0 / 2 ACH & curated | ASHRAE 170-2021 \\ \hline
exam/treatment & 0 / 0 / 2 ACH & 0 / 0 / 2 ACH & curated | ASHRAE 170-2021 \\ \hline
exercise area & 20 / 0.06 & 20 / 0 & ASHRAE 62.1, Health club/aerobics room \\ \hline
food preparation & 7.5 / 0.12 & 0 / 0.47 & ASHRAE 62.1, Kitchen (cooking) \\ \hline
food preparation - deli/bakery & 7.5 / 0.12 & 0 / 0.47 & ASHRAE 62.1, Kitchen (cooking) \\ \hline
food preparation - primary school & 7.5 / 0.12 & 0 / 0.47 & ASHRAE 62.1, Kitchen (cooking) \\ \hline
food preparation - secondary school & 7.5 / 0.12 & 0 / 0.47 & ASHRAE 62.1, Kitchen (cooking) \\ \hline
guest room & 5 / 0.06 & 15 / 0 & ASHRAE 62.1, Bedroom/living room \\ \hline
imaging & 0 / 0 / 2 ACH & 0 / 0 / 2 ACH & curated | ASHRAE 170-2021 \\ \hline
laboratory & 10 / 0.18 & 0 / 1.4 & ASHRAE 62.1, Science laboratories \\ \hline
laundry/washing & 5 / 0.12 & 25 / 0 & ASHRAE 62.1, Laundry rooms, central \\ \hline
laundry/washing - coin-operated laundries & 7.5 / 0.12 & 25 / 0 & ASHRAE 62.1, Coin-operated laundries \\ \hline
library - primary school & 5 / 0.12 & 16.95 / 0 & ASHRAE 62.1, Libraries (public assembly) \\ \hline
library - secondary school & 5 / 0.12 & 16.95 / 0 & ASHRAE 62.1, Libraries (public assembly) \\ \hline
lobby & 5 / 0.06 & 15 / 0 & ASHRAE 62.1, Main entry lobbies \\ \hline
lobby - primary school & 5 / 0.06 & 15 / 0 & ASHRAE 62.1, Main entry lobbies \\ \hline
lobby - secondary school & 5 / 0.06 & 15 / 0 & ASHRAE 62.1, Main entry lobbies \\ \hline
locker room & 0 / 0.5 & 0 / 0.5 & curated | ASHRAE 62.1-2019 \\ \hline
lounge/breakroom & 5 / 0.12 & 5 / 0.12 & curated | ASHRAE 62.1-2019 \\ \hline
nurses station & 5 / 0.06 & 20 / 0 & ASHRAE 62.1, Reception areas \\ \hline
office & 5 / 0.06 & 20 / 0 & ASHRAE 62.1, Office space \\ \hline
operating room & 0 / 0 / 4 ACH & 0 / 0 / 4 ACH & curated | ASHRAE 170-2021 \\ \hline
patient room & 0 / 0 / 2 ACH & 0 / 0 / 2 ACH & curated | ASHRAE 170-2021 \\ \hline
physical therapy & 20 / 0.06 & 20 / 0.06 & curated | ASHRAE 62.1-2019 \\ \hline
playing area - primary school & 20 / 0.18 & 20 / 0 & ASHRAE 62.1, Gym, sports arena (play area) \\ \hline
playing area - secondary school & 20 / 0.18 & 20 / 0 & ASHRAE 62.1, Gym, sports arena (play area) \\ \hline
recovery & 0 / 0 / 2 ACH & 0 / 0 / 2 ACH & curated | ASHRAE 170-2021 \\ \hline
restroom & 0 / 0 & 0 / 0 & curated | ASHRAE 62.1-2019 \\ \hline
restroom - primary school & 0 / 0 & 0 / 0 & curated | ASHRAE 62.1-2019 \\ \hline
restroom - secondary school & 0 / 0 & 0 / 0 & curated | ASHRAE 62.1-2019 \\ \hline
retail & 7.5 / 0.12 & 0 / 0.3 & ASHRAE 62.1, Sales (except as below) \\ \hline
retail - mass merchandising & 7.5 / 0.12 & 0 / 0.3 & ASHRAE 62.1, Sales (except as below) \\ \hline
retail - supermarket & 7.5 / 0.06 & 0 / 0.3 & ASHRAE 62.1, Supermarket \\ \hline
shaft & 0 / 0 & 0 / 0 & ASHRAE 62.1, None \\ \hline
stairwell & 0 / 0 & 0 / 0.05 & ASHRAE 62.1, None \\ \hline
storage & 0 / 0.12 & 0 / 0.12 & curated | ASHRAE 62.1-2019 \\ \hline
storage - warehouse - medium to bulky palletized items & 10 / 0.06 & 1 / 0.05 & ASHRAE 62.1, Warehouses \\ \hline
storage - warehouse - smaller hand-carried items & 10 / 0.06 & 1 / 0.05 & ASHRAE 62.1, Warehouses \\ \hline
\end{longtable}
\end{center}
