{
    "tables": {
        "curves": {
            "table": [
                {
                    "name": "cool_cap_ft1",
                    "category": "cool_cap_ft1",
                    "form": "BiQuadratic",
                    "notes": "cooling capacity modifier function of temperature, speed 1; minimum outdoor temperature lowered from 29.44 C (85 F) to 18.33 C (65 F) on 2026-10-19 so the lab test point D (65 F) is not clamped",
                    "dependent_variable": "CapRatio",
                    "independent_variable_1": "IndoorAirWetBulbTemp",
                    "independent_variable_2": "OutdoorAirDrybBulbTemp",
                    "coeff_1": 1.203,
                    "coeff_2": 0.07866,
                    "coeff_3": -0.001797,
                    "coeff_4": -0.09527,
                    "coeff_5": 0.00134,
                    "coeff_6": 0.0009421,
                    "minimum_independent_variable_1": 14.444444444444445,
                    "maximum_independent_variable_1": 24.444444444444443,
                    "minimum_independent_variable_2": 18.333333333333332,
                    "maximum_independent_variable_2": 51.666666666666664,
                    "minimum_dependent_variable_output": 0.1,
                    "maximum_dependent_variable_output": 1.5
                },
                {
                    "name": "cool_cap_ft2",
                    "category": "cool_cap_ft2",
                    "form": "BiQuadratic",
                    "notes": "cooling capacity modifier function of temperature, speed 2; minimum outdoor temperature lowered from 29.44 C (85 F) to 23.89 C (75 F) on 2026-10-19 so the lab test point C (75 F) is not clamped",
                    "dependent_variable": "CapRatio",
                    "independent_variable_1": "IndoorAirWetBulbTemp",
                    "independent_variable_2": "OutdoorAirDrybBulbTemp",
                    "coeff_1": -1.07,
                    "coeff_2": 0.2633,
                    "coeff_3": -0.00629,
                    "coeff_4": -0.03907,
                    "coeff_5": 0.0005085,
                    "coeff_6": 0.0001078,
                    "minimum_independent_variable_1": 14.444444444444445,
                    "maximum_independent_variable_1": 24.444444444444443,
                    "minimum_independent_variable_2": 23.88888888888889,
                    "maximum_independent_variable_2": 51.666666666666664,
                    "minimum_dependent_variable_output": 0.1,
                    "maximum_dependent_variable_output": 1.5
                },
                {
                    "name": "cool_cap_ft3",
                    "category": "cool_cap_ft3",
                    "form": "BiQuadratic",
                    "notes": "cooling capacity modifier function of temperature, speed 3",
                    "dependent_variable": "CapRatio",
                    "independent_variable_1": "IndoorAirWetBulbTemp",
                    "independent_variable_2": "OutdoorAirDrybBulbTemp",
                    "coeff_1": -0.619499999999998,
                    "coeff_2": 0.1621,
                    "coeff_3": -0.003028,
                    "coeff_4": -0.002812,
                    "coeff_5": -2.59e-05,
                    "coeff_6": -0.0003764,
                    "minimum_independent_variable_1": 14.444444444444445,
                    "maximum_independent_variable_1": 24.444444444444443,
                    "minimum_independent_variable_2": 29.444444444444443,
                    "maximum_independent_variable_2": 51.666666666666664,
                    "minimum_dependent_variable_output": 0.1,
                    "maximum_dependent_variable_output": 1.5
                },
                {
                    "name": "cool_cap_ft4",
                    "category": "cool_cap_ft4",
                    "form": "BiQuadratic",
                    "notes": "cooling capacity modifier function of temperature, speed 4",
                    "dependent_variable": "CapRatio",
                    "independent_variable_1": "IndoorAirWetBulbTemp",
                    "independent_variable_2": "OutdoorAirDrybBulbTemp",
                    "coeff_1": 1.037,
                    "coeff_2": -0.02036,
                    "coeff_3": 0.002231,
                    "coeff_4": -0.000253799999999998,
                    "coeff_5": 4.604e-05,
                    "coeff_6": -0.000779,
                    "minimum_independent_variable_1": 14.444444444444445,
                    "maximum_independent_variable_1": 24.444444444444443,
                    "minimum_independent_variable_2": 29.444444444444443,
                    "maximum_independent_variable_2": 51.666666666666664,
                    "minimum_dependent_variable_output": 0.1,
                    "maximum_dependent_variable_output": 1.5
                },
                {
                    "name": "cool_cap_ff1",
                    "category": "cool_cap_ff1",
                    "form": "Quadratic",
                    "notes": "Cooling capacity function of flow fraction curve, all stages",
                    "dependent_variable": "CapRatio",
                    "independent_variable_1": "FlowFraction",
                    "independent_variable_2": null,
                    "coeff_1": 1,
                    "coeff_2": 0,
                    "coeff_3": 0,
                    "minimum_independent_variable_1": 0.01,
                    "maximum_independent_variable_1": 2,
                    "minimum_independent_variable_2": null,
                    "maximum_independent_variable_2": null,
                    "minimum_dependent_variable_output": 0.1,
                    "maximum_dependent_variable_output": 2
                },
                {
                    "name": "cool_eir_ff1",
                    "category": "cool_eir_ff1",
                    "form": "Quadratic",
                    "notes": "Energy Input Ratio Function of Flow Fraction Curve",
                    "dependent_variable": "EIRRatio",
                    "independent_variable_1": "FlowFraction",
                    "independent_variable_2": null,
                    "coeff_1": 1,
                    "coeff_2": 0,
                    "coeff_3": 0,
                    "minimum_independent_variable_1": 0,
                    "maximum_independent_variable_1": 2,
                    "minimum_independent_variable_2": null,
                    "maximum_independent_variable_2": null,
                    "minimum_dependent_variable_output": 0,
                    "maximum_dependent_variable_output": 2
                },
                {
                    "name": "cool_eir_ft1",
                    "category": "cool_eir_ft1",
                    "form": "BiQuadratic",
                    "notes": "Energy Input Ratio Function of Temperature Curve - 1",
                    "dependent_variable": "EIRRatio",
                    "independent_variable_1": "IndoorAirWetBulbTemp",
                    "independent_variable_2": "OutdoorAirDrybBulbTemp",
                    "coeff_1": 1.021,
                    "coeff_2": -0.1214,
                    "coeff_3": 0.003936,
                    "coeff_4": 0.05435,
                    "coeff_5": 0.000283,
                    "coeff_6": -0.002057,
                    "minimum_independent_variable_1": 13.88888888888889,
                    "maximum_independent_variable_1": 26.6667,
                    "minimum_independent_variable_2": 15.5556,
                    "maximum_independent_variable_2": 43.3333,
                    "minimum_dependent_variable_output": 0.6,
                    "maximum_dependent_variable_output": 3
                },
                {
                    "name": "cool_eir_ft2",
                    "category": "cool_eir_ft2",
                    "form": "BiQuadratic",
                    "notes": "Energy Input Ratio Function of Temperature Curve - 2",
                    "dependent_variable": "EIRRatio",
                    "independent_variable_1": "IndoorAirWetBulbTemp",
                    "independent_variable_2": "OutdoorAirDrybBulbTemp",
                    "coeff_1": 1.999,
                    "coeff_2": -0.1977,
                    "coeff_3": 0.006001,
                    "coeff_4": 0.03196,
                    "coeff_5": 0.000638,
                    "coeff_6": -0.001948,
                    "minimum_independent_variable_1": 13.88888888888889,
                    "maximum_independent_variable_1": 26.6667,
                    "minimum_independent_variable_2": 15.5556,
                    "maximum_independent_variable_2": 43.3333,
                    "minimum_dependent_variable_output": 0.6,
                    "maximum_dependent_variable_output": 3
                },
                {
                    "name": "cool_eir_ft3",
                    "category": "cool_eir_ft3",
                    "form": "BiQuadratic",
                    "notes": "Energy Input Ratio Function of Temperature Curve - 3",
                    "dependent_variable": "EIRRatio",
                    "independent_variable_1": "IndoorAirWetBulbTemp",
                    "independent_variable_2": "OutdoorAirDrybBulbTemp",
                    "coeff_1": 1.745,
                    "coeff_2": -0.1546,
                    "coeff_3": 0.004585,
                    "coeff_4": 0.02595,
                    "coeff_5": 0.0006609,
                    "coeff_6": -0.001752,
                    "minimum_independent_variable_1": 13.88888888888889,
                    "maximum_independent_variable_1": 26.6667,
                    "minimum_independent_variable_2": 15.5556,
                    "maximum_independent_variable_2": 43.3333,
                    "minimum_dependent_variable_output": 0.6,
                    "maximum_dependent_variable_output": 3
                },
                {
                    "name": "cool_eir_ft4",
                    "category": "cool_eir_ft4",
                    "form": "BiQuadratic",
                    "notes": "Energy Input Ratio Function of Temperature Curve - 4",
                    "dependent_variable": "EIRRatio",
                    "independent_variable_1": "IndoorAirWetBulbTemp",
                    "independent_variable_2": "OutdoorAirDrybBulbTemp",
                    "coeff_1": 0.2555,
                    "coeff_2": 0.03711,
                    "coeff_3": -0.001427,
                    "coeff_4": 0.008907,
                    "coeff_5": 0.0005665,
                    "coeff_6": -0.0006538,
                    "minimum_independent_variable_1": 13.88888888888889,
                    "maximum_independent_variable_1": 26.6667,
                    "minimum_independent_variable_2": 15.5556,
                    "maximum_independent_variable_2": 43.3333,
                    "minimum_dependent_variable_output": 0.6,
                    "maximum_dependent_variable_output": 3
                },
                {
                    "name": "cool_plf_plr1",
                    "category": "cool_plf_plr1",
                    "form": "Quadratic",
                    "notes": "Part Load Fraction Correlation Curve",
                    "dependent_variable": "PLF",
                    "independent_variable_1": "PLR",
                    "independent_variable_2": null,
                    "coeff_1": 0.75,
                    "coeff_2": 0.25,
                    "coeff_3": 0,
                    "minimum_independent_variable_1": 0,
                    "maximum_independent_variable_1": 1,
                    "minimum_independent_variable_2": null,
                    "maximum_independent_variable_2": null,
                    "minimum_dependent_variable_output": 0.7,
                    "maximum_dependent_variable_output": 1
                },
                {
                    "name": "h_cap_boost",
                    "category": "h_cap_T",
                    "form": "MultiVariableLookupTable",
                    "number_independent_variables": 2,
                    "interpolation_method": "LinearInterpolationOfTable",
                    "number_of_interpolation_points": 2,
                    "curve_type": "Biquadratic",
                    "normalization_reference": 1.0,
                    "output_unit_type": "Dimensionless",
                    "minimum_independent_variable_1": 4.44,
                    "maximum_independent_variable_1": 26.67,
                    "input_unit_type_x1": "Temperature",
                    "minimum_independent_variable_2": -23.33,
                    "maximum_independent_variable_2": 15.5,
                    "input_unit_type_x2": "Temperature",
                    "notes": "heating capacity modifier function of temperatures",
                    "data_point1": "4.44,-23.33,0.860817583",
                    "data_point2": "4.44,-15,0.951189144",
                    "data_point3": "4.44,-8.333333333,0.972097839",
                    "data_point4": "4.44,8.333333333,1.149629176",
                    "data_point5": "21.11,-23.33,0.575808342",
                    "data_point6": "21.11,-15,0.687437726",
                    "data_point7": "21.11,-8.333333333,0.776741233",
                    "data_point8": "21.11,8.333333333,1",
                    "data_point9": "26.67,-23.33,0.480805262",
                    "data_point10": "26.67,-15,0.599520586",
                    "data_point11": "26.67,-8.333333333,0.711622364",
                    "data_point12": "26.67,8.333333333,0.950123608"
                },
                {
                    "name": "h_cap_high",
                    "category": "h_cap_T",
                    "form": "MultiVariableLookupTable",
                    "number_independent_variables": 2,
                    "interpolation_method": "LinearInterpolationOfTable",
                    "number_of_interpolation_points": 2,
                    "curve_type": "Biquadratic",
                    "normalization_reference": 1.0,
                    "output_unit_type": "Dimensionless",
                    "minimum_independent_variable_1": 4.44,
                    "maximum_independent_variable_1": 26.67,
                    "input_unit_type_x1": "Temperature",
                    "minimum_independent_variable_2": -23.33,
                    "maximum_independent_variable_2": 15.5,
                    "input_unit_type_x2": "Temperature",
                    "notes": "heating capacity modifier function of temperatures",
                    "data_point1": "4.44,-23.33,0.712462401",
                    "data_point2": "4.44,-15,0.846919813",
                    "data_point3": "4.44,-8.333333333,0.885053845",
                    "data_point4": "4.44,8.333333333,1.149629176",
                    "data_point5": "21.11,-23.33,0.464970185",
                    "data_point6": "21.11,-15,0.612080819",
                    "data_point7": "21.11,-8.333333333,0.707189942",
                    "data_point8": "21.11,8.333333333,1",
                    "data_point9": "26.67,-23.33,0.382472779",
                    "data_point10": "26.67,-15,0.533801155",
                    "data_point11": "26.67,-8.333333333,0.647901975",
                    "data_point12": "26.67,8.333333333,0.950123608"
                },
                {
                    "name": "h_cap_medium",
                    "category": "h_cap_T",
                    "form": "MultiVariableLookupTable",
                    "number_independent_variables": 2,
                    "interpolation_method": "LinearInterpolationOfTable",
                    "number_of_interpolation_points": 2,
                    "curve_type": "Biquadratic",
                    "normalization_reference": 1.0,
                    "output_unit_type": "Dimensionless",
                    "minimum_independent_variable_1": 4.44,
                    "maximum_independent_variable_1": 26.67,
                    "input_unit_type_x1": "Temperature",
                    "minimum_independent_variable_2": -23.33,
                    "maximum_independent_variable_2": 15.5,
                    "input_unit_type_x2": "Temperature",
                    "notes": "heating capacity modifier function of temperatures",
                    "data_point1": "4.44,-23.33,0.418934354",
                    "data_point2": "4.44,-15,0.616420993",
                    "data_point3": "4.44,-8.333333333,0.755817923",
                    "data_point4": "4.44,8.333333333,1.149629176",
                    "data_point5": "21.11,-23.33,0.247458981",
                    "data_point6": "21.11,-15,0.445496091",
                    "data_point7": "21.11,-8.333333333,0.603925779",
                    "data_point8": "21.11,8.333333333,1",
                    "data_point9": "26.67,-23.33,0.190300523",
                    "data_point10": "26.67,-15,0.388521124",
                    "data_point11": "26.67,-8.333333333,0.553295065",
                    "data_point12": "26.67,8.333333333,0.950123608"
                },
                {
                    "name": "h_cap_low",
                    "category": "h_cap_T",
                    "form": "MultiVariableLookupTable",
                    "number_independent_variables": 2,
                    "interpolation_method": "LinearInterpolationOfTable",
                    "number_of_interpolation_points": 2,
                    "curve_type": "Biquadratic",
                    "normalization_reference": 1.0,
                    "output_unit_type": "Dimensionless",
                    "minimum_independent_variable_1": 4.44,
                    "maximum_independent_variable_1": 26.67,
                    "input_unit_type_x1": "Temperature",
                    "minimum_independent_variable_2": -23.33,
                    "maximum_independent_variable_2": 15.5,
                    "input_unit_type_x2": "Temperature",
                    "notes": "heating capacity modifier function of temperatures; the -23.33 C points at 21.11 C and 26.67 C indoor were floored from -0.056440488 and -0.078572349 to small positive values so the low stage never produces negative capacity",
                    "data_point1": "4.44,-23.33,0.009955096",
                    "data_point2": "4.44,-15,0.306580697",
                    "data_point3": "4.44,-8.333333333,0.555642867",
                    "data_point4": "4.44,8.333333333,1.149629176",
                    "data_point5": "21.11,-23.33,0.005",
                    "data_point6": "21.11,-15,0.221570167",
                    "data_point7": "21.11,-8.333333333,0.443978691",
                    "data_point8": "21.11,8.333333333,1",
                    "data_point9": "26.67,-23.33,0.0025",
                    "data_point10": "26.67,-15,0.193233323",
                    "data_point11": "26.67,-8.333333333,0.406757298",
                    "data_point12": "26.67,8.333333333,0.950123608"
                },
                {
                    "name": "h_eir_boost",
                    "category": "h_cap_T",
                    "form": "MultiVariableLookupTable",
                    "number_independent_variables": 2,
                    "interpolation_method": "LinearInterpolationOfTable",
                    "number_of_interpolation_points": 2,
                    "curve_type": "Biquadratic",
                    "normalization_reference": 1.0,
                    "output_unit_type": "Dimensionless",
                    "minimum_independent_variable_1": 4.44,
                    "maximum_independent_variable_1": 26.67,
                    "input_unit_type_x1": "Temperature",
                    "minimum_independent_variable_2": -23.33,
                    "maximum_independent_variable_2": 15.5,
                    "input_unit_type_x2": "Temperature",
                    "notes": "heating capacity modifier function of temperatures",
                    "data_point1": "4.44,-23.33,0.90306683",
                    "data_point2": "4.44,-15,0.832033338",
                    "data_point3": "4.44,-8.333333333,0.768040485",
                    "data_point4": "4.44,8.333333333,0.625474666",
                    "data_point5": "21.11,-23.33,1.684660682",
                    "data_point6": "21.11,-15,1.524109931",
                    "data_point7": "21.11,-8.333333333,1.325606121",
                    "data_point8": "21.11,8.333333333,1",
                    "data_point9": "26.67,-23.33,2.353273975",
                    "data_point10": "26.67,-15,2.108803453",
                    "data_point11": "26.67,-8.333333333,1.748788944",
                    "data_point12": "26.67,8.333333333,1.249367912"
                },
                {
                    "name": "h_eir_high",
                    "category": "h_cap_T",
                    "form": "MultiVariableLookupTable",
                    "number_independent_variables": 2,
                    "interpolation_method": "LinearInterpolationOfTable",
                    "number_of_interpolation_points": 2,
                    "curve_type": "Biquadratic",
                    "normalization_reference": 1.0,
                    "output_unit_type": "Dimensionless",
                    "minimum_independent_variable_1": 4.44,
                    "maximum_independent_variable_1": 26.67,
                    "input_unit_type_x1": "Temperature",
                    "minimum_independent_variable_2": -23.33,
                    "maximum_independent_variable_2": 15.5,
                    "input_unit_type_x2": "Temperature",
                    "notes": "heating capacity modifier function of temperatures",
                    "data_point1": "4.44,-23.33,1.360290509",
                    "data_point2": "4.44,-15,1.145931819",
                    "data_point3": "4.44,-8.333333333,1.04962801",
                    "data_point4": "4.44,8.333333333,0.625474666",
                    "data_point5": "21.11,-23.33,2.505962218",
                    "data_point6": "21.11,-15,2.099105872",
                    "data_point7": "21.11,-8.333333333,1.811614547",
                    "data_point8": "21.11,8.333333333,1",
                    "data_point9": "26.67,-23.33,3.472600751",
                    "data_point10": "26.67,-15,2.904384797",
                    "data_point11": "26.67,-8.333333333,2.389949351",
                    "data_point12": "26.67,8.333333333,1.249367912"
                },
                {
                    "name": "h_eir_medium",
                    "category": "h_cap_T",
                    "form": "MultiVariableLookupTable",
                    "number_independent_variables": 2,
                    "interpolation_method": "LinearInterpolationOfTable",
                    "number_of_interpolation_points": 2,
                    "curve_type": "Biquadratic",
                    "normalization_reference": 1.0,
                    "output_unit_type": "Dimensionless",
                    "minimum_independent_variable_1": 4.44,
                    "maximum_independent_variable_1": 26.67,
                    "input_unit_type_x1": "Temperature",
                    "minimum_independent_variable_2": -23.33,
                    "maximum_independent_variable_2": 15.5,
                    "input_unit_type_x2": "Temperature",
                    "notes": "heating capacity modifier function of temperatures",
                    "data_point1": "4.44,-23.33,1.492456148",
                    "data_point2": "4.44,-15,1.313509156",
                    "data_point3": "4.44,-8.333333333,0.994517396",
                    "data_point4": "4.44,8.333333333,0.625474666",
                    "data_point5": "21.11,-23.33,2.751239461",
                    "data_point6": "21.11,-15,2.406072278",
                    "data_point7": "21.11,-8.333333333,1.716495905",
                    "data_point8": "21.11,8.333333333,1",
                    "data_point9": "26.67,-23.33,3.815310551",
                    "data_point10": "26.67,-15,3.32911257",
                    "data_point11": "26.67,-8.333333333,2.264465297",
                    "data_point12": "26.67,8.333333333,1.249367912"
                },
                {
                    "name": "h_eir_low",
                    "category": "h_cap_T",
                    "form": "MultiVariableLookupTable",
                    "number_independent_variables": 2,
                    "interpolation_method": "LinearInterpolationOfTable",
                    "number_of_interpolation_points": 2,
                    "curve_type": "Biquadratic",
                    "normalization_reference": 1.0,
                    "output_unit_type": "Dimensionless",
                    "minimum_independent_variable_1": 4.44,
                    "maximum_independent_variable_1": 26.67,
                    "input_unit_type_x1": "Temperature",
                    "minimum_independent_variable_2": -23.33,
                    "maximum_independent_variable_2": 15.5,
                    "input_unit_type_x2": "Temperature",
                    "notes": "heating capacity modifier function of temperatures",
                    "data_point1": "4.44,-23.33,1.281541485",
                    "data_point2": "4.44,-8.333333333,0.970799165",
                    "data_point3": "4.44,8.333333333,0.625474666",
                    "data_point4": "21.11,-23.33,2.283465232",
                    "data_point5": "21.11,-8.333333333,1.675559219",
                    "data_point6": "21.11,8.333333333,1",
                    "data_point7": "26.67,-23.33,3.075304662",
                    "data_point8": "26.67,-8.333333333,2.210460098",
                    "data_point9": "26.67,8.333333333,1.249367912"
                },
                {
                    "name": "h_eir_allstages_ff",
                    "category": "h_eir_allstages_ff",
                    "form": "Quadratic",
                    "notes": "heating efficiency function of flow rate, normalized to 1.0 at rated flow: the two-speed curve (1.349981 - 0.325294*ff, 1.0247 at ff = 1) divided by 1.024687, output limits scaled the same way",
                    "dependent_variable": "EirRatio",
                    "independent_variable_1": "FlowFraction",
                    "independent_variable_2": null,
                    "coeff_1": 1.317457,
                    "coeff_2": -0.317457,
                    "coeff_3": 0,
                    "minimum_independent_variable_1": 0.68,
                    "maximum_independent_variable_1": 1.52,
                    "minimum_independent_variable_2": null,
                    "maximum_independent_variable_2": null,
                    "minimum_dependent_variable_output": 0.75,
                    "maximum_dependent_variable_output": 1.5
                },
                {
                    "name": "h_cap_allstages_ff",
                    "category": "h_cap_allstages_ff",
                    "form": "Quadratic",
                    "notes": "heating capacity function of flow rate",
                    "dependent_variable": "CapRatio",
                    "independent_variable_1": "FlowFraction",
                    "independent_variable_2": null,
                    "coeff_1": 0.871514,
                    "coeff_2": 0.125762,
                    "coeff_3": 0,
                    "minimum_independent_variable_1": 0.68,
                    "maximum_independent_variable_1": 1.41,
                    "minimum_independent_variable_2": null,
                    "maximum_independent_variable_2": null,
                    "minimum_dependent_variable_output": 0.87,
                    "maximum_dependent_variable_output": 1.12
                },
                {
                    "name": "heat_plf_plr1",
                    "category": "heat_plf_plr1",
                    "form": "MultiVariableLookupTable",
                    "number_independent_variables": 1,
                    "interpolation_method": "LinearInterpolationOfTable",
                    "number_of_interpolation_points": 1,
                    "curve_type": "Quadratic",
                    "normalization_reference": 1.0,
                    "output_unit_type": "Dimensionless",
                    "minimum_independent_variable_1": 0.02,
                    "maximum_independent_variable_1": 1,
                    "input_unit_type_x1": "Dimensionless",
                    "notes": "Part Load Fraction Correlation Curve, all stages",
                    "data_point1": "0.02,0.37540472",
                    "data_point2": "0.128888889,0.639547532",
                    "data_point3": "0.237777778,0.795243399",
                    "data_point4": "0.346666667,0.854899893",
                    "data_point5": "0.455555556,0.895125481",
                    "data_point6": "0.564444444,0.928934175",
                    "data_point7": "0.673333333,0.956325973",
                    "data_point8": "0.782222222,0.977300877",
                    "data_point9": "0.891111111,0.991858886",
                    "data_point10": "1,1"
                },
                {
                    "name": "defrost_eir",
                    "category": "defrost_eir",
                    "form": "BiQuadratic",
                    "notes": "Defrost Energy Input Ratio Function of Temperature Curve",
                    "dependent_variable": "Power_compressor/Rated_Capacity",
                    "independent_variable_1": "ID WB",
                    "independent_variable_2": "OD DB",
                    "coeff_1": 0.137458424283,
                    "coeff_2": -0.002674448387,
                    "coeff_3": 0.000143460534,
                    "coeff_4": -0.000640671969,
                    "coeff_5": -9.434242e-06,
                    "coeff_6": -4.6933266e-05,
                    "minimum_independent_variable_1": 3.722222,
                    "maximum_independent_variable_1": 19.444444,
                    "minimum_independent_variable_2": -22.444444,
                    "maximum_independent_variable_2": 2.333333,
                    "minimum_dependent_variable_output": 0.122898,
                    "maximum_dependent_variable_output": 0.151752
                },
                {
                    "name": "rated_cooling_cop_regression",
                    "category": "rated_cooling_cop_regression",
                    "form": "Linear",
                    "notes": "Gross rated cooling COP as a function of gross rated cooling capacity (kW) of the rated stage, used when staging_data leaves final_rated_cooling_cop as false: COP = coeff_1 + coeff_2 x capacity, with the capacity held inside its input limits. COP excludes blower power and blower heat. Fitted to Daikin Rebel and Daikin NEXIO Max DVH (spec sheet SS-DVH7-R32) data for the advanced/variable-speed scenarios (fitted capacities 10.6 to 96.7 kW). The capacity limits hold the COP between 3.41 and 4.06, the line's COP at the largest and smallest fitted capacity rounded to two decimals.",
                    "dependent_variable": "GrossRatedCoolingCOP",
                    "independent_variable_1": "GrossRatedCoolingCapacity_kW",
                    "independent_variable_2": null,
                    "coeff_1": 4.135933,
                    "coeff_2": -0.007531,
                    "minimum_independent_variable_1": 10.0827,
                    "maximum_independent_variable_1": 96.3926,
                    "minimum_independent_variable_2": null,
                    "maximum_independent_variable_2": null,
                    "minimum_dependent_variable_output": null,
                    "maximum_dependent_variable_output": null
                },
                {
                    "name": "rated_heating_cop_regression",
                    "category": "rated_heating_cop_regression",
                    "form": "Linear",
                    "notes": "Gross rated heating COP as a function of gross rated heating capacity (kW) of the rated stage, used when staging_data leaves final_rated_heating_cop as false: COP = coeff_1 + coeff_2 x capacity, with the capacity held inside its input limits. COP excludes blower power and blower heat. Fitted to Daikin Rebel and Daikin NEXIO Max DVH (spec sheet SS-DVH7-R32) data for the advanced/variable-speed scenarios (fitted capacities 18.8 to 63.9 kW). The lower capacity limit holds the COP at 3.92, the line's COP at the smallest fitted capacity rounded to two decimals. The upper limit is 89.6138 kW, the largest gross rated heating capacity (test point H47H) of the ten lab-tested Challenge units, so this map covers the same capacity range as the Challenge typical unit (performance_map_CCHP_typical_2027.json); above 63.9 kW the line is extrapolated.",
                    "dependent_variable": "GrossRatedHeatingCOP",
                    "independent_variable_1": "GrossRatedHeatingCapacity_kW",
                    "independent_variable_2": null,
                    "coeff_1": 4.040459,
                    "coeff_2": -0.006347,
                    "minimum_independent_variable_1": 18.9789,
                    "maximum_independent_variable_1": 89.6138,
                    "minimum_independent_variable_2": null,
                    "maximum_independent_variable_2": null,
                    "minimum_dependent_variable_output": null,
                    "maximum_dependent_variable_output": null
                },
                {
                    "name": "staging_data",
                    "num_heating_stages": 4,
                    "num_cooling_stages": 4,
                    "rated_stage_num_heating": 2,
                    "rated_stage_num_cooling": 4,
                    "final_rated_cooling_cop": false,
                    "final_rated_heating_cop": false,
                    "stage_cap_fractions_heating": "{4 => 1.388985813, 3 => 1.350190651, 2 =>1 , 1 =>0.713346249}",
                    "stage_flow_fractions_heating": "{4 => 1, 3 => 1, 2 =>1 , 1 =>0.50}",
                    "stage_cap_fractions_cooling": "{4 => 1, 3 => 0.67, 2 => 0.51, 1 => 0.36}",
                    "stage_flow_fractions_cooling": "{4 => 1, 3 => 0.67, 2 => 0.51, 1 => 0.40}",
                    "stage_rated_cop_frac_heating": "{4 => 0.722198906, 3 => 1.097922025, 2 => 1, 1 => 1.018507403}",
                    "stage_rated_cop_frac_cooling": "{4 => 1, 3 => 1.08, 2 => 1.11, 1 => 1.07}",
                    "boost_stage_num_and_max_temp_tuple": "[4, -8.33333]",
                    "stage_gross_rated_sensible_heat_ratio_cooling": "{4 => 0.77, 3 => 0.79, 2 => 0.80, 1 => 0.85}",
                    "enable_cycling_losses_above_lowest_speed": false,
                    "reference_cooling_cfm_per_ton": 365.0,
                    "reference_heating_cfm_per_ton": 411.0
                },
                {
                    "name": "fan_data",
                    "category": "fan_data",
                    "fan_type": "variable_speed",
                    "minimum_flow_fraction_howto": "HOW THE FAN TURNDOWN IS SET: not a field here. The measure floors the EnergyPlus Fan Power Minimum Flow Fraction at the lowest value in this scenario's stage_flow_fractions_heating / stage_flow_fractions_cooling (0.4), so the fan's claimed turndown always matches the staging this json specifies. The realised lowest stage can come out lower than that: adjust_cfm_per_ton_per_limits nudges lower stages to keep cfm/ton inside EnergyPlus's operating range (on a one-zone small office it moved variable-speed heating stage 1 from 0.40 to 0.28). That guard is a numerical safeguard, not a statement about how far the equipment turns down, so it is not allowed to lower fan power. EnergyPlus still moves the lower airflow; only the power curve is floored. A higher minimum outdoor-air ratio still wins over both.",
                    "fan_efficiency_howto": "HOW FAN EFFICIENCY IS BUILT: EnergyPlus fan total efficiency = impeller x motor. Only impeller_efficiency is set here, because it is a property of the equipment class this scenario represents. The motor is looked up at runtime by the measure from the fan's brake horsepower via openstudio-standards fan_standard_minimum_motor_efficiency_and_size (ASHRAE 90.1-2019 enclosed 4-pole table: 0.855 at <=1 hp, 0.865 at 1-2, 0.895 at 2-5, 0.917 at 5-10, 0.924 at 10-15, 0.930 at 15-20 hp), so total efficiency varies with fan size and is not a single number. Static pressure is carried over from the fan being replaced and is never set here. Minimum flow fraction is NOT stored here either: the measure derives it from the adjusted stage airflows so it tracks the cfm/ton limits.",
                    "fan_efficiency_range_for_this_scenario": "RESULTING TOTAL EFFICIENCY for this scenario: 0.65 x motor = 0.556 (<=1 hp) to 0.605 (15-20 hp), the same as two_speed because the impeller is held at 0.65 for every scenario (see impeller_efficiency_notes). The variable-speed fan advantage comes only from the part-load curve and the lower turndown floor, not from efficiency. Previously this scenario received 0.6045 from a no-op call to fan_change_motor_efficiency, i.e. LOWER than the standard-efficiency two-speed unit's 0.630, which was backwards.",
                    "impeller_efficiency": 0.65,
                    "impeller_efficiency_notes": "openstudio-standards fan_baseline_impeller_efficiency: 0.65, the same wheel class as the constant-volume unit being replaced and as the two-speed scenarios. Deliberately NOT raised for the variable-speed units. A backward-curved or airfoil wheel on an ECM is plausibly better than a forward-curved wheel, but openstudio-standards does not distinguish fan types at all - Standards.Fan.rb returns 0.65 for every fan and carries an explicit '@todo Add fan type to data model' - and no source was found for a higher figure. An earlier draft used 0.70 here, which was worth about 4 points of annual fan savings on its own. Rather than rest that on an unsourced number, the impeller is held equal across baseline and all scenarios so the entire variable-speed advantage comes from the part-load curve and the turndown floor, both of which are documented. Decided 2026-08-27.",
                    "fan_power_coefficients": [
                        0.027827882,
                        0.026583195,
                        -0.0870687,
                        1.03091975,
                        0.0
                    ],
                    "fan_power_coefficients_notes": "Continuously modulating fan. ASHRAE 90.1-2016 Appendix G baseline for System Type 11, Single Zone VAV - the reference case for packaged single-zone equipment. Same coefficients OpenstudioStandards::HVAC.fan_variable_volume_set_control_type installs for control_type 'Single Zone VAV'."
                }
            ]
        }
    }
}