{
    "tables": {
        "curves": {
            "table": [
                {
                    "name": "cool_cap_ft1",
                    "category": "cool_cap_ft1",
                    "form": "BiQuadratic",
                    "notes": "cooling capacity modifier function of temperature, speed 1; minimum outdoor temperature lowered from 29.44 C (85 F) to 18.33 C (65 F) on 2026-10-19 so the lab test point D (65 F) is not clamped; coefficients replaced by cool_cap_ft3's on 2026-10-27 (the Challenge typical unit's JSON did the same on 2026-10-21), so this stage has the stage 3 curve's shape: the original curve rose again in hot air (1.35 at 115 F, 67 F indoor wet bulb, after a low of 0.95 near 85 F), which has no basis; normalized on 2026-10-28 to read 1.0 at 67 F indoor wet bulb / 95 F outdoor (divided by its value there, 1.001290; output limits scaled the same way and rounded to two decimals)",
                    "dependent_variable": "CapRatio",
                    "independent_variable_1": "IndoorAirWetBulbTemp",
                    "independent_variable_2": "OutdoorAirDrybBulbTemp",
                    "coeff_1": -0.6187017792,
                    "coeff_2": 0.1618911355,
                    "coeff_3": -0.003024098446,
                    "coeff_4": -0.002808376761,
                    "coeff_5": -2.586662806e-05,
                    "coeff_6": -0.0003759150116,
                    "minimum_independent_variable_1": 14.444444444444445,
                    "maximum_independent_variable_1": 24.444444444444443,
                    "minimum_independent_variable_2": 18.333333333333332,
                    "maximum_independent_variable_2": 51.666666666666664,
                    "minimum_dependent_variable_output": 0.1,
                    "maximum_dependent_variable_output": 1.5
                },
                {
                    "name": "cool_cap_ft2",
                    "category": "cool_cap_ft2",
                    "form": "BiQuadratic",
                    "notes": "cooling capacity modifier function of temperature, speed 2; minimum outdoor temperature lowered from 29.44 C (85 F) to 23.89 C (75 F) on 2026-10-19 so the lab test point C (75 F) is not clamped; coefficients replaced by cool_cap_ft3's on 2026-10-27 (the Challenge typical unit's JSON did the same on 2026-10-21), so this stage has the stage 3 curve's shape: the original curve rose again in hot air (1.05 at 115 F, 67 F indoor wet bulb, after a low of 1.00 near 95 F), which has no basis; normalized on 2026-10-28 to read 1.0 at 67 F indoor wet bulb / 95 F outdoor (divided by its value there, 1.001290; output limits scaled the same way and rounded to two decimals)",
                    "dependent_variable": "CapRatio",
                    "independent_variable_1": "IndoorAirWetBulbTemp",
                    "independent_variable_2": "OutdoorAirDrybBulbTemp",
                    "coeff_1": -0.6187017792,
                    "coeff_2": 0.1618911355,
                    "coeff_3": -0.003024098446,
                    "coeff_4": -0.002808376761,
                    "coeff_5": -2.586662806e-05,
                    "coeff_6": -0.0003759150116,
                    "minimum_independent_variable_1": 14.444444444444445,
                    "maximum_independent_variable_1": 24.444444444444443,
                    "minimum_independent_variable_2": 23.88888888888889,
                    "maximum_independent_variable_2": 51.666666666666664,
                    "minimum_dependent_variable_output": 0.1,
                    "maximum_dependent_variable_output": 1.5
                },
                {
                    "name": "cool_cap_ft3",
                    "category": "cool_cap_ft3",
                    "form": "BiQuadratic",
                    "notes": "cooling capacity modifier function of temperature, speed 3; normalized on 2026-10-28 to read 1.0 at 67 F indoor wet bulb / 95 F outdoor (divided by its value there, 1.001290; output limits scaled the same way and rounded to two decimals)",
                    "dependent_variable": "CapRatio",
                    "independent_variable_1": "IndoorAirWetBulbTemp",
                    "independent_variable_2": "OutdoorAirDrybBulbTemp",
                    "coeff_1": -0.6187017792,
                    "coeff_2": 0.1618911355,
                    "coeff_3": -0.003024098446,
                    "coeff_4": -0.002808376761,
                    "coeff_5": -2.586662806e-05,
                    "coeff_6": -0.0003759150116,
                    "minimum_independent_variable_1": 14.444444444444445,
                    "maximum_independent_variable_1": 24.444444444444443,
                    "minimum_independent_variable_2": 29.444444444444443,
                    "maximum_independent_variable_2": 51.666666666666664,
                    "minimum_dependent_variable_output": 0.1,
                    "maximum_dependent_variable_output": 1.5
                },
                {
                    "name": "cool_cap_ft4",
                    "category": "cool_cap_ft4",
                    "form": "BiQuadratic",
                    "notes": "cooling capacity modifier function of temperature, speed 4; normalized on 2026-10-28 to read 1.0 at 67 F indoor wet bulb / 95 F outdoor (divided by its value there, 1.001985; output limits scaled the same way and rounded to two decimals)",
                    "dependent_variable": "CapRatio",
                    "independent_variable_1": "IndoorAirWetBulbTemp",
                    "independent_variable_2": "OutdoorAirDrybBulbTemp",
                    "coeff_1": 1.034945493,
                    "coeff_2": -0.02031966271,
                    "coeff_3": 0.002226579936,
                    "coeff_4": -0.0002532971707,
                    "coeff_5": 4.594878542e-05,
                    "coeff_6": -0.000777456643,
                    "minimum_independent_variable_1": 14.444444444444445,
                    "maximum_independent_variable_1": 24.444444444444443,
                    "minimum_independent_variable_2": 29.444444444444443,
                    "maximum_independent_variable_2": 51.666666666666664,
                    "minimum_dependent_variable_output": 0.1,
                    "maximum_dependent_variable_output": 1.5
                },
                {
                    "name": "cool_cap_ff1",
                    "category": "cool_cap_ff1",
                    "form": "Quadratic",
                    "notes": "Cooling capacity function of flow fraction curve, all stages",
                    "dependent_variable": "CapRatio",
                    "independent_variable_1": "FlowFraction",
                    "independent_variable_2": null,
                    "coeff_1": 1,
                    "coeff_2": 0,
                    "coeff_3": 0,
                    "minimum_independent_variable_1": 0.01,
                    "maximum_independent_variable_1": 2,
                    "minimum_independent_variable_2": null,
                    "maximum_independent_variable_2": null,
                    "minimum_dependent_variable_output": 0.1,
                    "maximum_dependent_variable_output": 2
                },
                {
                    "name": "cool_eir_ff1",
                    "category": "cool_eir_ff1",
                    "form": "Quadratic",
                    "notes": "Energy Input Ratio Function of Flow Fraction Curve",
                    "dependent_variable": "EIRRatio",
                    "independent_variable_1": "FlowFraction",
                    "independent_variable_2": null,
                    "coeff_1": 1,
                    "coeff_2": 0,
                    "coeff_3": 0,
                    "minimum_independent_variable_1": 0,
                    "maximum_independent_variable_1": 2,
                    "minimum_independent_variable_2": null,
                    "maximum_independent_variable_2": null,
                    "minimum_dependent_variable_output": 0,
                    "maximum_dependent_variable_output": 2
                },
                {
                    "name": "cool_eir_ft1",
                    "category": "cool_eir_ft1",
                    "form": "BiQuadratic",
                    "notes": "Energy Input Ratio Function of Temperature Curve - 1; minimum output lowered from 0.6 to 0.44 on 2026-10-27, the curve's lowest value inside its input limits (0.4403) rounded down, so the floor never binds and the curve runs down to its 60 F (15.56 C) outdoor input limit; normalized on 2026-10-28 to read 1.0 at 67 F indoor wet bulb / 95 F outdoor (divided by its value there, 0.997615; output limits scaled the same way and rounded to two decimals)",
                    "dependent_variable": "EIRRatio",
                    "independent_variable_1": "IndoorAirWetBulbTemp",
                    "independent_variable_2": "OutdoorAirDrybBulbTemp",
                    "coeff_1": 1.023441097,
                    "coeff_2": -0.1216902538,
                    "coeff_3": 0.003945410535,
                    "coeff_4": 0.05447994476,
                    "coeff_5": 0.0002836766213,
                    "coeff_6": -0.002061918056,
                    "minimum_independent_variable_1": 13.88888888888889,
                    "maximum_independent_variable_1": 26.6667,
                    "minimum_independent_variable_2": 15.5556,
                    "maximum_independent_variable_2": 43.3333,
                    "minimum_dependent_variable_output": 0.44,
                    "maximum_dependent_variable_output": 3.01
                },
                {
                    "name": "cool_eir_ft2",
                    "category": "cool_eir_ft2",
                    "form": "BiQuadratic",
                    "notes": "Energy Input Ratio Function of Temperature Curve - 2; minimum output lowered from 0.6 to 0.48 on 2026-10-27, the curve's lowest value inside its input limits (0.4849) rounded down, so the floor never binds and the curve runs down to its 60 F (15.56 C) outdoor input limit; normalized on 2026-10-28 to read 1.0 at 67 F indoor wet bulb / 95 F outdoor (divided by its value there, 0.998158; output limits scaled the same way and rounded to two decimals)",
                    "dependent_variable": "EIRRatio",
                    "independent_variable_1": "IndoorAirWetBulbTemp",
                    "independent_variable_2": "OutdoorAirDrybBulbTemp",
                    "coeff_1": 2.002689523,
                    "coeff_2": -0.1980648918,
                    "coeff_3": 0.006012075951,
                    "coeff_4": 0.03201898807,
                    "coeff_5": 0.0006391775465,
                    "coeff_6": -0.001951595393,
                    "minimum_independent_variable_1": 13.88888888888889,
                    "maximum_independent_variable_1": 26.6667,
                    "minimum_independent_variable_2": 15.5556,
                    "maximum_independent_variable_2": 43.3333,
                    "minimum_dependent_variable_output": 0.48,
                    "maximum_dependent_variable_output": 3.01
                },
                {
                    "name": "cool_eir_ft3",
                    "category": "cool_eir_ft3",
                    "form": "BiQuadratic",
                    "notes": "Energy Input Ratio Function of Temperature Curve - 3; minimum output lowered from 0.6 to 0.5 on 2026-10-27, the curve's lowest value inside its input limits (0.5054) rounded down, so the floor never binds and the curve runs down to its 60 F (15.56 C) outdoor input limit; normalized on 2026-10-28 to read 1.0 at 67 F indoor wet bulb / 95 F outdoor (divided by its value there, 0.997934; output limits scaled the same way and rounded to two decimals)",
                    "dependent_variable": "EIRRatio",
                    "independent_variable_1": "IndoorAirWetBulbTemp",
                    "independent_variable_2": "OutdoorAirDrybBulbTemp",
                    "coeff_1": 1.748612125,
                    "coeff_2": -0.1549200198,
                    "coeff_3": 0.004594490885,
                    "coeff_4": 0.02600371613,
                    "coeff_5": 0.0006622680537,
                    "coeff_6": -0.001755626615,
                    "minimum_independent_variable_1": 13.88888888888889,
                    "maximum_independent_variable_1": 26.6667,
                    "minimum_independent_variable_2": 15.5556,
                    "maximum_independent_variable_2": 43.3333,
                    "minimum_dependent_variable_output": 0.5,
                    "maximum_dependent_variable_output": 3.01
                },
                {
                    "name": "cool_eir_ft4",
                    "category": "cool_eir_ft4",
                    "form": "BiQuadratic",
                    "notes": "Energy Input Ratio Function of Temperature Curve - 4; minimum output lowered from 0.6 to 0.23 on 2026-10-27, the curve's lowest value inside its input limits (0.2348) rounded down, so the floor never binds and the curve runs down to its 60 F (15.56 C) outdoor input limit; normalized on 2026-10-28 to read 1.0 at 67 F indoor wet bulb / 95 F outdoor (divided by its value there, 0.998314; output limits scaled the same way and rounded to two decimals)",
                    "dependent_variable": "EIRRatio",
                    "independent_variable_1": "IndoorAirWetBulbTemp",
                    "independent_variable_2": "OutdoorAirDrybBulbTemp",
                    "coeff_1": 0.2559314261,
                    "coeff_2": 0.03717266232,
                    "coeff_3": -0.00142940957,
                    "coeff_4": 0.008922039971,
                    "coeff_5": 0.0005674565671,
                    "coeff_6": -0.0006549039781,
                    "minimum_independent_variable_1": 13.88888888888889,
                    "maximum_independent_variable_1": 26.6667,
                    "minimum_independent_variable_2": 15.5556,
                    "maximum_independent_variable_2": 43.3333,
                    "minimum_dependent_variable_output": 0.23,
                    "maximum_dependent_variable_output": 3.01
                },
                {
                    "name": "cool_plf_plr1",
                    "category": "cool_plf_plr1",
                    "form": "Quadratic",
                    "notes": "Part Load Fraction Correlation Curve",
                    "dependent_variable": "PLF",
                    "independent_variable_1": "PLR",
                    "independent_variable_2": null,
                    "coeff_1": 0.75,
                    "coeff_2": 0.25,
                    "coeff_3": 0,
                    "minimum_independent_variable_1": 0,
                    "maximum_independent_variable_1": 1,
                    "minimum_independent_variable_2": null,
                    "maximum_independent_variable_2": null,
                    "minimum_dependent_variable_output": 0.7,
                    "maximum_dependent_variable_output": 1
                },
                {
                    "name": "h_cap_boost",
                    "category": "h_cap_T",
                    "form": "MultiVariableLookupTable",
                    "number_independent_variables": 2,
                    "interpolation_method": "LinearInterpolationOfTable",
                    "number_of_interpolation_points": 2,
                    "curve_type": "Biquadratic",
                    "normalization_reference": 1.0,
                    "output_unit_type": "Dimensionless",
                    "minimum_independent_variable_1": 4.44,
                    "maximum_independent_variable_1": 26.67,
                    "input_unit_type_x1": "Temperature",
                    "minimum_independent_variable_2": -23.33,
                    "maximum_independent_variable_2": 15.5,
                    "input_unit_type_x2": "Temperature",
                    "notes": "heating capacity modifier function of temperatures, boost stage, from lab data: a straight line in outdoor temperature through the boost level's test points at 70 F indoor, 1 at 47 F, extended up to 59.9 F and down to -10 F, floored at 0.005; indoor effect from cchpc_2027_spec (rating), 40-80 F indoor; built by build_cchp_performance_json.ipynb",
                    "data_point1": "4.44,-23.33,0.517755",
                    "data_point2": "4.44,-15,0.683989",
                    "data_point3": "4.44,-8.333333333,0.817029",
                    "data_point4": "4.44,8.333333333,1.149629",
                    "data_point5": "4.44,15.5,1.292647",
                    "data_point6": "21.11,-23.33,0.450367",
                    "data_point7": "21.11,-15,0.594965",
                    "data_point8": "21.11,-8.333333333,0.710689",
                    "data_point9": "21.11,8.333333333,1.0",
                    "data_point10": "21.11,15.5,1.124404",
                    "data_point11": "26.67,-23.33,0.427905",
                    "data_point12": "26.67,-15,0.56529",
                    "data_point13": "26.67,-8.333333333,0.675243",
                    "data_point14": "26.67,8.333333333,0.950124",
                    "data_point15": "26.67,15.5,1.068322"
                },
                {
                    "name": "h_cap_high",
                    "category": "h_cap_T",
                    "form": "MultiVariableLookupTable",
                    "number_independent_variables": 2,
                    "interpolation_method": "LinearInterpolationOfTable",
                    "number_of_interpolation_points": 2,
                    "curve_type": "Biquadratic",
                    "normalization_reference": 1.0,
                    "output_unit_type": "Dimensionless",
                    "minimum_independent_variable_1": 4.44,
                    "maximum_independent_variable_1": 26.67,
                    "input_unit_type_x1": "Temperature",
                    "minimum_independent_variable_2": -23.33,
                    "maximum_independent_variable_2": 15.5,
                    "input_unit_type_x2": "Temperature",
                    "notes": "heating capacity modifier function of temperatures, high stage, from lab data: a straight line in outdoor temperature through the high level's test points at 70 F indoor, 1 at 47 F, extended up to 59.9 F and down to -10 F, floored at 0.005; indoor effect from cchpc_2027_spec (rating), 40-80 F indoor; built by build_cchp_performance_json.ipynb",
                    "data_point1": "4.44,-23.33,0.326309",
                    "data_point2": "4.44,-15,0.542908",
                    "data_point3": "4.44,-8.333333333,0.716257",
                    "data_point4": "4.44,8.333333333,1.149629",
                    "data_point5": "4.44,15.5,1.335979",
                    "data_point6": "21.11,-23.33,0.283839",
                    "data_point7": "21.11,-15,0.472247",
                    "data_point8": "21.11,-8.333333333,0.623033",
                    "data_point9": "21.11,8.333333333,1.0",
                    "data_point10": "21.11,15.5,1.162096",
                    "data_point11": "26.67,-23.33,0.269682",
                    "data_point12": "26.67,-15,0.448693",
                    "data_point13": "26.67,-8.333333333,0.591959",
                    "data_point14": "26.67,8.333333333,0.950124",
                    "data_point15": "26.67,15.5,1.104135"
                },
                {
                    "name": "h_cap_medium",
                    "category": "h_cap_T",
                    "form": "MultiVariableLookupTable",
                    "number_independent_variables": 2,
                    "interpolation_method": "LinearInterpolationOfTable",
                    "number_of_interpolation_points": 2,
                    "curve_type": "Biquadratic",
                    "normalization_reference": 1.0,
                    "output_unit_type": "Dimensionless",
                    "minimum_independent_variable_1": 4.44,
                    "maximum_independent_variable_1": 26.67,
                    "input_unit_type_x1": "Temperature",
                    "minimum_independent_variable_2": -23.33,
                    "maximum_independent_variable_2": 15.5,
                    "input_unit_type_x2": "Temperature",
                    "notes": "heating capacity modifier function of temperatures, medium stage, from lab data: a straight line in outdoor temperature through the medium level's test points at 70 F indoor, 1 at 47 F, extended up to 59.9 F and down to -10 F, floored at 0.005; indoor effect from cchpc_2027_spec (rating), 40-80 F indoor; built by build_cchp_performance_json.ipynb",
                    "data_point1": "4.44,-23.33,0.208769",
                    "data_point2": "4.44,-15,0.456291",
                    "data_point3": "4.44,-8.333333333,0.654387",
                    "data_point4": "4.44,8.333333333,1.149629",
                    "data_point5": "4.44,15.5,1.362583",
                    "data_point6": "21.11,-23.33,0.181597",
                    "data_point7": "21.11,-15,0.396903",
                    "data_point8": "21.11,-8.333333333,0.569216",
                    "data_point9": "21.11,8.333333333,1.0",
                    "data_point10": "21.11,15.5,1.185237",
                    "data_point11": "26.67,-23.33,0.172539",
                    "data_point12": "26.67,-15,0.377106",
                    "data_point13": "26.67,-8.333333333,0.540826",
                    "data_point14": "26.67,8.333333333,0.950124",
                    "data_point15": "26.67,15.5,1.126122"
                },
                {
                    "name": "h_cap_low",
                    "category": "h_cap_T",
                    "form": "MultiVariableLookupTable",
                    "number_independent_variables": 2,
                    "interpolation_method": "LinearInterpolationOfTable",
                    "number_of_interpolation_points": 2,
                    "curve_type": "Biquadratic",
                    "normalization_reference": 1.0,
                    "output_unit_type": "Dimensionless",
                    "minimum_independent_variable_1": 4.44,
                    "maximum_independent_variable_1": 26.67,
                    "input_unit_type_x1": "Temperature",
                    "minimum_independent_variable_2": -23.33,
                    "maximum_independent_variable_2": 15.5,
                    "input_unit_type_x2": "Temperature",
                    "notes": "heating capacity modifier function of temperatures, low stage, from lab data: a straight line in outdoor temperature through the low level's test points at 70 F indoor, 1 at 47 F, extended up to 59.9 F and down to -10 F, floored at 0.005; indoor effect from cchpc_2027_spec (rating), 40-80 F indoor; built by build_cchp_performance_json.ipynb",
                    "data_point1": "4.44,-23.33,0.005748",
                    "data_point2": "4.44,-15,0.298009",
                    "data_point3": "4.44,-8.333333333,0.541329",
                    "data_point4": "4.44,8.333333333,1.149629",
                    "data_point5": "4.44,15.5,1.411198",
                    "data_point6": "21.11,-23.33,0.005",
                    "data_point7": "21.11,-15,0.259222",
                    "data_point8": "21.11,-8.333333333,0.470873",
                    "data_point9": "21.11,8.333333333,1.0",
                    "data_point10": "21.11,15.5,1.227525",
                    "data_point11": "26.67,-23.33,0.004751",
                    "data_point12": "26.67,-15,0.246293",
                    "data_point13": "26.67,-8.333333333,0.447388",
                    "data_point14": "26.67,8.333333333,0.950124",
                    "data_point15": "26.67,15.5,1.1663"
                },
                {
                    "name": "h_eir_boost",
                    "category": "h_cap_T",
                    "form": "MultiVariableLookupTable",
                    "number_independent_variables": 2,
                    "interpolation_method": "LinearInterpolationOfTable",
                    "number_of_interpolation_points": 2,
                    "curve_type": "Biquadratic",
                    "normalization_reference": 1.0,
                    "output_unit_type": "Dimensionless",
                    "minimum_independent_variable_1": 4.44,
                    "maximum_independent_variable_1": 26.67,
                    "input_unit_type_x1": "Temperature",
                    "minimum_independent_variable_2": -23.33,
                    "maximum_independent_variable_2": 15.5,
                    "input_unit_type_x2": "Temperature",
                    "notes": "heating EIR modifier function of temperatures, boost stage, from lab data: a straight line in outdoor temperature through the boost level's test points at 70 F indoor, 1 at 47 F, extended up to 59.9 F and down to -10 F; indoor effect from cchpc_2027_spec (rating), 40-80 F indoor; built by build_cchp_performance_json.ipynb",
                    "data_point1": "4.44,-23.33,1.472315",
                    "data_point2": "4.44,-15,1.249528",
                    "data_point3": "4.44,-8.333333333,1.071227",
                    "data_point4": "4.44,8.333333333,0.625475",
                    "data_point5": "4.44,15.5,0.433801",
                    "data_point6": "21.11,-23.33,2.353916",
                    "data_point7": "21.11,-15,1.997727",
                    "data_point8": "21.11,-8.333333333,1.712662",
                    "data_point9": "21.11,8.333333333,1.0",
                    "data_point10": "21.11,15.5,0.693555",
                    "data_point11": "26.67,-23.33,2.940907",
                    "data_point12": "26.67,-15,2.495896",
                    "data_point13": "26.67,-8.333333333,2.139745",
                    "data_point14": "26.67,8.333333333,1.249368",
                    "data_point15": "26.67,15.5,0.866506"
                },
                {
                    "name": "h_eir_high",
                    "category": "h_cap_T",
                    "form": "MultiVariableLookupTable",
                    "number_independent_variables": 2,
                    "interpolation_method": "LinearInterpolationOfTable",
                    "number_of_interpolation_points": 2,
                    "curve_type": "Biquadratic",
                    "normalization_reference": 1.0,
                    "output_unit_type": "Dimensionless",
                    "minimum_independent_variable_1": 4.44,
                    "maximum_independent_variable_1": 26.67,
                    "input_unit_type_x1": "Temperature",
                    "minimum_independent_variable_2": -23.33,
                    "maximum_independent_variable_2": 15.5,
                    "input_unit_type_x2": "Temperature",
                    "notes": "heating EIR modifier function of temperatures, high stage, from lab data: a straight line in outdoor temperature through the high level's test points at 70 F indoor, 1 at 47 F, extended up to 59.9 F and down to -10 F; indoor effect from cchpc_2027_spec (rating), 40-80 F indoor; built by build_cchp_performance_json.ipynb",
                    "data_point1": "4.44,-23.33,1.251836",
                    "data_point2": "4.44,-15,1.087052",
                    "data_point3": "4.44,-8.333333333,0.955173",
                    "data_point4": "4.44,8.333333333,0.625475",
                    "data_point5": "4.44,15.5,0.483704",
                    "data_point6": "21.11,-23.33,2.001417",
                    "data_point7": "21.11,-15,1.737964",
                    "data_point8": "21.11,-8.333333333,1.527117",
                    "data_point9": "21.11,8.333333333,1.0",
                    "data_point10": "21.11,15.5,0.77334",
                    "data_point11": "26.67,-23.33,2.500506",
                    "data_point12": "26.67,-15,2.171356",
                    "data_point13": "26.67,-8.333333333,1.907931",
                    "data_point14": "26.67,8.333333333,1.249368",
                    "data_point15": "26.67,15.5,0.966186"
                },
                {
                    "name": "h_eir_medium",
                    "category": "h_cap_T",
                    "form": "MultiVariableLookupTable",
                    "number_independent_variables": 2,
                    "interpolation_method": "LinearInterpolationOfTable",
                    "number_of_interpolation_points": 2,
                    "curve_type": "Biquadratic",
                    "normalization_reference": 1.0,
                    "output_unit_type": "Dimensionless",
                    "minimum_independent_variable_1": 4.44,
                    "maximum_independent_variable_1": 26.67,
                    "input_unit_type_x1": "Temperature",
                    "minimum_independent_variable_2": -23.33,
                    "maximum_independent_variable_2": 15.5,
                    "input_unit_type_x2": "Temperature",
                    "notes": "heating EIR modifier function of temperatures, medium stage, from lab data: a straight line in outdoor temperature through the medium level's test points at 70 F indoor, 1 at 47 F, extended up to 59.9 F and down to -10 F; indoor effect from cchpc_2027_spec (rating), 40-80 F indoor; built by build_cchp_performance_json.ipynb",
                    "data_point1": "4.44,-23.33,1.291053",
                    "data_point2": "4.44,-15,1.115953",
                    "data_point3": "4.44,-8.333333333,0.975816",
                    "data_point4": "4.44,8.333333333,0.625475",
                    "data_point5": "4.44,15.5,0.474828",
                    "data_point6": "21.11,-23.33,2.064118",
                    "data_point7": "21.11,-15,1.784169",
                    "data_point8": "21.11,-8.333333333,1.560121",
                    "data_point9": "21.11,8.333333333,1.0",
                    "data_point10": "21.11,15.5,0.759148",
                    "data_point11": "26.67,-23.33,2.578843",
                    "data_point12": "26.67,-15,2.229084",
                    "data_point13": "26.67,-8.333333333,1.949165",
                    "data_point14": "26.67,8.333333333,1.249368",
                    "data_point15": "26.67,15.5,0.948455"
                },
                {
                    "name": "h_eir_low",
                    "category": "h_cap_T",
                    "form": "MultiVariableLookupTable",
                    "number_independent_variables": 2,
                    "interpolation_method": "LinearInterpolationOfTable",
                    "number_of_interpolation_points": 2,
                    "curve_type": "Biquadratic",
                    "normalization_reference": 1.0,
                    "output_unit_type": "Dimensionless",
                    "minimum_independent_variable_1": 4.44,
                    "maximum_independent_variable_1": 26.67,
                    "input_unit_type_x1": "Temperature",
                    "minimum_independent_variable_2": -23.33,
                    "maximum_independent_variable_2": 15.5,
                    "input_unit_type_x2": "Temperature",
                    "notes": "heating EIR modifier function of temperatures, low stage, from lab data: a straight line in outdoor temperature through the low level's test points at 70 F indoor, 1 at 47 F, extended up to 59.9 F and down to -10 F; indoor effect from cchpc_2027_spec (rating), 40-80 F indoor; built by build_cchp_performance_json.ipynb",
                    "data_point1": "4.44,-23.33,1.813215",
                    "data_point2": "4.44,-15,1.500744",
                    "data_point3": "4.44,-8.333333333,1.250667",
                    "data_point4": "4.44,8.333333333,0.625475",
                    "data_point5": "4.44,15.5,0.356642",
                    "data_point6": "21.11,-23.33,2.898942",
                    "data_point7": "21.11,-15,2.399368",
                    "data_point8": "21.11,-8.333333333,1.999549",
                    "data_point9": "21.11,8.333333333,1.0",
                    "data_point10": "21.11,15.5,0.570194",
                    "data_point11": "26.67,-23.33,3.621846",
                    "data_point12": "26.67,-15,2.997693",
                    "data_point13": "26.67,-8.333333333,2.498172",
                    "data_point14": "26.67,8.333333333,1.249368",
                    "data_point15": "26.67,15.5,0.712382"
                },
                {
                    "name": "h_eir_allstages_ff",
                    "category": "h_eir_allstages_ff",
                    "form": "Quadratic",
                    "notes": "heating efficiency function of flow rate, normalized to 1.0 at rated flow: the two-speed curve (1.349981 - 0.325294*ff, 1.0247 at ff = 1) divided by 1.024687, output limits scaled the same way",
                    "dependent_variable": "EirRatio",
                    "independent_variable_1": "FlowFraction",
                    "independent_variable_2": null,
                    "coeff_1": 1.317457,
                    "coeff_2": -0.317457,
                    "coeff_3": 0,
                    "minimum_independent_variable_1": 0.68,
                    "maximum_independent_variable_1": 1.52,
                    "minimum_independent_variable_2": null,
                    "maximum_independent_variable_2": null,
                    "minimum_dependent_variable_output": 0.75,
                    "maximum_dependent_variable_output": 1.5
                },
                {
                    "name": "h_cap_allstages_ff",
                    "category": "h_cap_allstages_ff",
                    "form": "Quadratic",
                    "notes": "heating capacity function of flow rate; normalized on 2026-10-28 to read 1.0 at flow fraction 1 (divided by its value there, 0.997276; output limits scaled the same way and rounded to two decimals)",
                    "dependent_variable": "CapRatio",
                    "independent_variable_1": "FlowFraction",
                    "independent_variable_2": null,
                    "coeff_1": 0.8738944886,
                    "coeff_2": 0.1261055114,
                    "coeff_3": 0,
                    "minimum_independent_variable_1": 0.68,
                    "maximum_independent_variable_1": 1.41,
                    "minimum_independent_variable_2": null,
                    "maximum_independent_variable_2": null,
                    "minimum_dependent_variable_output": 0.87,
                    "maximum_dependent_variable_output": 1.12
                },
                {
                    "name": "heat_plf_plr1",
                    "category": "heat_plf_plr1",
                    "form": "MultiVariableLookupTable",
                    "number_independent_variables": 1,
                    "interpolation_method": "LinearInterpolationOfTable",
                    "number_of_interpolation_points": 1,
                    "curve_type": "Quadratic",
                    "normalization_reference": 1.0,
                    "output_unit_type": "Dimensionless",
                    "minimum_independent_variable_1": 0.02,
                    "maximum_independent_variable_1": 1,
                    "input_unit_type_x1": "Dimensionless",
                    "notes": "Part Load Fraction Correlation Curve, all stages",
                    "data_point1": "0.02,0.37540472",
                    "data_point2": "0.128888889,0.639547532",
                    "data_point3": "0.237777778,0.795243399",
                    "data_point4": "0.346666667,0.854899893",
                    "data_point5": "0.455555556,0.895125481",
                    "data_point6": "0.564444444,0.928934175",
                    "data_point7": "0.673333333,0.956325973",
                    "data_point8": "0.782222222,0.977300877",
                    "data_point9": "0.891111111,0.991858886",
                    "data_point10": "1,1"
                },
                {
                    "name": "defrost_eir",
                    "category": "defrost_eir",
                    "form": "BiQuadratic",
                    "notes": "Defrost Energy Input Ratio Function of Temperature Curve",
                    "dependent_variable": "Power_compressor/Rated_Capacity",
                    "independent_variable_1": "ID WB",
                    "independent_variable_2": "OD DB",
                    "coeff_1": 0.137458424283,
                    "coeff_2": -0.002674448387,
                    "coeff_3": 0.000143460534,
                    "coeff_4": -0.000640671969,
                    "coeff_5": -9.434242e-06,
                    "coeff_6": -4.6933266e-05,
                    "minimum_independent_variable_1": 3.722222,
                    "maximum_independent_variable_1": 19.444444,
                    "minimum_independent_variable_2": -22.444444,
                    "maximum_independent_variable_2": 2.333333,
                    "minimum_dependent_variable_output": 0.122898,
                    "maximum_dependent_variable_output": 0.151752
                },
                {
                    "name": "rated_cooling_cop_regression",
                    "category": "rated_cooling_cop_regression",
                    "form": "Linear",
                    "notes": "Gross rated cooling COP as a function of gross rated cooling capacity (kW) of the rated stage, used when staging_data leaves final_rated_cooling_cop as false: COP = coeff_1 + coeff_2 x capacity, with the capacity held inside its input limits. COP excludes blower power and blower heat. The variable-speed line, used by variable_speed_high_eff, cchpc_2027_spec and the Challenge typical unit: a least-squares line through 26 rated points, the gross rated COP at test point A of the ten lab-tested Challenge units and the rated COP of 16 Daikin Rebel and Daikin NEXIO Max DVH (spec sheet SS-DVH7-R32) products (R^2 = 0.25). The capacity limits, 10.55 to 96.71 kW, are the smallest and largest fitted capacity, so the line is not extrapolated past the units it was fitted to.",
                    "dependent_variable": "GrossRatedCoolingCOP",
                    "independent_variable_1": "GrossRatedCoolingCapacity_kW",
                    "independent_variable_2": null,
                    "coeff_1": 4.098378,
                    "coeff_2": -0.00568,
                    "minimum_independent_variable_1": 10.5506,
                    "maximum_independent_variable_1": 96.7134,
                    "minimum_independent_variable_2": null,
                    "maximum_independent_variable_2": null,
                    "minimum_dependent_variable_output": null,
                    "maximum_dependent_variable_output": null
                },
                {
                    "name": "rated_heating_cop_regression",
                    "category": "rated_heating_cop_regression",
                    "form": "Linear",
                    "notes": "Gross rated heating COP as a function of gross rated heating capacity (kW) of the rated stage, used when staging_data leaves final_rated_heating_cop as false: COP = coeff_1 + coeff_2 x capacity, with the capacity held inside its input limits. COP excludes blower power and blower heat. The variable-speed line, used by variable_speed_high_eff, cchpc_2027_spec and the Challenge typical unit: a least-squares line through 21 rated points, the gross rated COP at test point H47H of the ten lab-tested Challenge units and the rated COP of 11 Daikin Rebel and Daikin NEXIO Max DVH (spec sheet SS-DVH7-R32) products (R^2 = 0.42). The capacity limits, 18.76 to 89.61 kW, are the smallest and largest fitted capacity, so the line is not extrapolated past the units it was fitted to.",
                    "dependent_variable": "GrossRatedHeatingCOP",
                    "independent_variable_1": "GrossRatedHeatingCapacity_kW",
                    "independent_variable_2": null,
                    "coeff_1": 4.129264,
                    "coeff_2": -0.008089,
                    "minimum_independent_variable_1": 18.7565,
                    "maximum_independent_variable_1": 89.6138,
                    "minimum_independent_variable_2": null,
                    "maximum_independent_variable_2": null,
                    "minimum_dependent_variable_output": null,
                    "maximum_dependent_variable_output": null
                },
                {
                    "name": "staging_data",
                    "num_heating_stages": 4,
                    "num_cooling_stages": 4,
                    "rated_stage_num_heating": 2,
                    "rated_stage_num_cooling": 4,
                    "final_rated_cooling_cop": false,
                    "final_rated_heating_cop": false,
                    "stage_cap_fractions_heating": "{4 => 1.525, 3 => 1.2179, 2 => 0.901, 1 => 0.4838}",
                    "stage_flow_fractions_heating": "{4 => 1.0, 3 => 1.0, 2 => 1.0, 1 => 0.3}",
                    "stage_cap_fractions_cooling": "{4 => 1.0, 3 => 0.7091, 2 => 0.4349, 1 => 0.1898}",
                    "stage_flow_fractions_cooling": "{4 => 1.0, 3 => 0.7842, 2 => 0.589, 1 => 0.3}",
                    "stage_rated_cop_frac_heating": "{4 => 1.0017, 3 => 0.9816, 2 => 1.0, 1 => 1.329}",
                    "stage_rated_cop_frac_cooling": "{4 => 1.0, 3 => 1.1357, 2 => 1.3343, 1 => 1.5204}",
                    "boost_stage_num_and_max_temp_tuple": "[4, -8.33333]",
                    "stage_gross_rated_sensible_heat_ratio_cooling": "{4 => 0.77, 3 => 0.79, 2 => 0.80, 1 => 0.85}",
                    "enable_cycling_losses_above_lowest_speed": false,
                    "reference_cooling_cfm_per_ton": 389.6,
                    "reference_heating_cfm_per_ton": 445.4
                },
                {
                    "name": "fan_data",
                    "category": "fan_data",
                    "fan_type": "variable_speed",
                    "minimum_flow_fraction": 0.3,
                    "minimum_flow_fraction_howto": "HOW THE FAN TURNDOWN IS SET: minimum_flow_fraction is the lowest airflow this unit runs at, as a fraction of design airflow (0.3, the median turndown of the ten-product Challenge lab testing). The measure uses it, or the minimum outdoor-air ratio when that is higher, for three things: the supply airflow when there is no heating or cooling load, the lowest airflow adjust_cfm_per_ton_per_limits may cut a lower stage to when keeping cfm/ton inside EnergyPlus's operating range, and the EnergyPlus Fan Power Minimum Flow Fraction, so fan power follows the airflow down to this value. A variable-speed fan modulates continuously, so the fan floor is this value and not the lowest compressor stage in stage_flow_fractions_heating / stage_flow_fractions_cooling; the compressor stages run at their own airflows, the lowest of them at this value (stage 1 set to 0.3 by decision 2026-10-28).",
                    "fan_efficiency_howto": "HOW FAN EFFICIENCY IS BUILT: EnergyPlus fan total efficiency = impeller x motor. Only impeller_efficiency is set here, because it is a property of the equipment class this scenario represents. The motor is looked up at runtime by the measure from the fan's brake horsepower via openstudio-standards fan_standard_minimum_motor_efficiency_and_size (ASHRAE 90.1-2019 enclosed 4-pole table: 0.855 at <=1 hp, 0.865 at 1-2, 0.895 at 2-5, 0.917 at 5-10, 0.924 at 10-15, 0.930 at 15-20 hp), so total efficiency varies with fan size and is not a single number. Static pressure is carried over from the fan being replaced and is never set here. Minimum flow fraction is stored here as minimum_flow_fraction; see minimum_flow_fraction_howto.",
                    "fan_efficiency_range_for_this_scenario": "RESULTING TOTAL EFFICIENCY for this scenario: 0.65 x motor = 0.556 (<=1 hp) to 0.605 (15-20 hp), the same as two_speed because the impeller is held at 0.65 for every scenario (see impeller_efficiency_notes). The variable-speed fan advantage comes only from the part-load curve and the lower turndown floor, not from efficiency. Previously this scenario received 0.6045 from a no-op call to fan_change_motor_efficiency, i.e. LOWER than the standard-efficiency two-speed unit's 0.630, which was backwards.",
                    "impeller_efficiency": 0.65,
                    "impeller_efficiency_notes": "openstudio-standards fan_baseline_impeller_efficiency: 0.65, the same wheel class as the constant-volume unit being replaced and as the two-speed scenarios. Deliberately NOT raised for the variable-speed units. A backward-curved or airfoil wheel on an ECM is plausibly better than a forward-curved wheel, but openstudio-standards does not distinguish fan types at all - Standards.Fan.rb returns 0.65 for every fan and carries an explicit '@todo Add fan type to data model' - and no source was found for a higher figure. An earlier draft used 0.70 here, which was worth about 4 points of annual fan savings on its own. Rather than rest that on an unsourced number, the impeller is held equal across baseline and all scenarios so the entire variable-speed advantage comes from the part-load curve and the turndown floor, both of which are documented. Decided 2026-08-27.",
                    "fan_power_coefficients": [
                        0.027827882,
                        0.026583195,
                        -0.0870687,
                        1.03091975,
                        0.0
                    ],
                    "fan_power_coefficients_notes": "Continuously modulating fan. ASHRAE 90.1-2016 Appendix G baseline for System Type 11, Single Zone VAV - the reference case for packaged single-zone equipment. Same coefficients OpenstudioStandards::HVAC.fan_variable_volume_set_control_type installs for control_type 'Single Zone VAV'."
                }
            ]
        }
    }
}