{
    "tables": {
        "curves": {
            "table": [
                {
                    "name": "c_cap_high_T",
                    "category": "c_cap_high_T",
                    "form": "MultiVariableLookupTable",
                    "number_independent_variables": 2,
                    "interpolation_method": "LinearInterpolationOfTable",
                    "number_of_interpolation_points": 2,
                    "curve_type": "Biquadratic",
                    "normalization_reference": 1.0,
                    "output_unit_type": "Dimensionless",
                    "minimum_independent_variable_1": 14.444444444444445,
                    "maximum_independent_variable_1": 24.444444444444443,
                    "input_unit_type_x1": "Temperature",
                    "minimum_independent_variable_2": 29.444444444444443,
                    "maximum_independent_variable_2": 51.666666666666664,
                    "input_unit_type_x2": "Temperature",
                    "notes": "cooling capacity modifier function of temperatures for high stage",
                    "data_point1": "14.44,29.44,0.9938",
                    "data_point2": "14.44,35.0,0.9386",
                    "data_point3": "14.44,40.56,0.8781",
                    "data_point4": "14.44,46.11,0.8128",
                    "data_point5": "14.44,51.67,0.7424",
                    "data_point6": "16.67,29.44,0.9995",
                    "data_point7": "16.67,35.0,0.9413",
                    "data_point8": "16.67,40.56,0.8807",
                    "data_point9": "16.67,46.11,0.8148",
                    "data_point10": "16.67,51.67,0.7432",
                    "data_point11": "17.22,29.44,1.0177",
                    "data_point12": "17.22,35.0,0.9509",
                    "data_point13": "17.22,40.56,0.8816",
                    "data_point14": "17.22,46.11,0.8075",
                    "data_point15": "17.22,51.67,0.7451",
                    "data_point16": "19.44,29.44,1.0713",
                    "data_point17": "19.44,35.0,1.0",
                    "data_point18": "19.44,40.56,0.9207",
                    "data_point19": "19.44,46.11,0.8399",
                    "data_point20": "19.44,51.67,0.765",
                    "data_point21": "21.67,29.44,1.1507",
                    "data_point22": "21.67,35.0,1.0698",
                    "data_point23": "21.67,40.56,0.9863",
                    "data_point24": "21.67,46.11,0.8925",
                    "data_point25": "21.67,51.67,0.8022",
                    "data_point26": "22.22,29.44,1.1677",
                    "data_point27": "22.22,35.0,1.1005",
                    "data_point28": "22.22,40.56,1.027",
                    "data_point29": "22.22,46.11,0.9468",
                    "data_point30": "22.22,51.67,0.8579",
                    "data_point31": "24.44,29.44,1.2493",
                    "data_point32": "24.44,35.0,1.1804",
                    "data_point33": "24.44,40.56,1.1038",
                    "data_point34": "24.44,46.11,1.0233",
                    "data_point35": "24.44,51.67,0.9423"
                },
                {
                    "name": "c_cap_low_T",
                    "category": "c_cap_low_T",
                    "form": "MultiVariableLookupTable",
                    "number_independent_variables": 2,
                    "interpolation_method": "LinearInterpolationOfTable",
                    "number_of_interpolation_points": 2,
                    "curve_type": "Biquadratic",
                    "normalization_reference": 1.0,
                    "output_unit_type": "Dimensionless",
                    "minimum_independent_variable_1": 14.444444444444445,
                    "maximum_independent_variable_1": 24.444444444444443,
                    "input_unit_type_x1": "Temperature",
                    "minimum_independent_variable_2": 29.444444444444443,
                    "maximum_independent_variable_2": 51.666666666666664,
                    "input_unit_type_x2": "Temperature",
                    "notes": "cooling capacity modifier function of temperatures for low stage",
                    "data_point1": "14.44,29.44,1.0109",
                    "data_point2": "14.44,35.0,0.9452",
                    "data_point3": "14.44,40.56,0.875",
                    "data_point4": "14.44,46.11,0.8001",
                    "data_point5": "14.44,51.67,0.714",
                    "data_point6": "16.67,29.44,1.0144",
                    "data_point7": "16.67,35.0,0.9481",
                    "data_point8": "16.67,40.56,0.8771",
                    "data_point9": "16.67,46.11,0.8022",
                    "data_point10": "16.67,51.67,0.7148",
                    "data_point11": "17.22,29.44,1.0237",
                    "data_point12": "17.22,35.0,0.9494",
                    "data_point13": "17.22,40.56,0.8782",
                    "data_point14": "17.22,46.11,0.8128",
                    "data_point15": "17.22,51.67,0.7203",
                    "data_point16": "19.44,29.44,1.0799",
                    "data_point17": "19.44,35.0,1.0",
                    "data_point18": "19.44,40.56,0.9161",
                    "data_point19": "19.44,46.11,0.8343",
                    "data_point20": "19.44,51.67,0.7373",
                    "data_point21": "21.67,29.44,1.1582",
                    "data_point22": "21.67,35.0,1.0704",
                    "data_point23": "21.67,40.56,0.9891",
                    "data_point24": "21.67,46.11,0.8886",
                    "data_point25": "21.67,51.67,0.7706",
                    "data_point26": "22.22,29.44,1.2013",
                    "data_point27": "22.22,35.0,1.1175",
                    "data_point28": "22.22,40.56,1.0272",
                    "data_point29": "22.22,46.11,0.9315",
                    "data_point30": "22.22,51.67,0.825",
                    "data_point31": "24.44,29.44,1.2976",
                    "data_point32": "24.44,35.0,1.2133",
                    "data_point33": "24.44,40.56,1.1226",
                    "data_point34": "24.44,46.11,1.0234",
                    "data_point35": "24.44,51.67,0.9148"
                },
                {
                    "name": "c_eir_high_T",
                    "category": "c_eir_high_T",
                    "form": "MultiVariableLookupTable",
                    "number_independent_variables": 2,
                    "interpolation_method": "LinearInterpolationOfTable",
                    "number_of_interpolation_points": 2,
                    "curve_type": "Biquadratic",
                    "normalization_reference": 1.0,
                    "output_unit_type": "Dimensionless",
                    "minimum_independent_variable_1": 13.88888888888889,
                    "maximum_independent_variable_1": 22.22222222222222,
                    "input_unit_type_x1": "Temperature",
                    "minimum_independent_variable_2": 23.88888888888889,
                    "maximum_independent_variable_2": 51.666666666666664,
                    "input_unit_type_x2": "Temperature",
                    "notes": "cooling EIR modifier function of temperatures for high stage",
                    "data_point1": "13.89,23.89,0.7441",
                    "data_point2": "13.89,29.44,0.8835",
                    "data_point3": "13.89,35.0,1.0421",
                    "data_point4": "13.89,40.56,1.2617",
                    "data_point5": "13.89,46.11,1.5177",
                    "data_point6": "13.89,51.67,1.813",
                    "data_point7": "16.67,23.89,0.7349",
                    "data_point8": "16.67,29.44,0.8833",
                    "data_point9": "16.67,35.0,1.0582",
                    "data_point10": "16.67,40.56,1.2784",
                    "data_point11": "16.67,46.11,1.5353",
                    "data_point12": "16.67,51.67,1.8279",
                    "data_point13": "17.22,23.89,0.7225",
                    "data_point14": "17.22,29.44,0.8696",
                    "data_point15": "17.22,35.0,1.0461",
                    "data_point16": "17.22,40.56,1.2779",
                    "data_point17": "17.22,46.11,1.59",
                    "data_point18": "17.22,51.67,1.8299",
                    "data_point19": "19.44,23.89,0.6948",
                    "data_point20": "19.44,29.44,0.8274",
                    "data_point21": "19.44,35.0,1.0",
                    "data_point22": "19.44,40.56,1.2287",
                    "data_point23": "19.44,46.11,1.5162",
                    "data_point24": "19.44,51.67,1.7874",
                    "data_point25": "21.67,23.89,0.6644",
                    "data_point26": "21.67,29.44,0.7745",
                    "data_point27": "21.67,35.0,0.9426",
                    "data_point28": "21.67,40.56,1.1551",
                    "data_point29": "21.67,46.11,1.4395",
                    "data_point30": "21.67,51.67,1.7321",
                    "data_point31": "22.22,23.89,0.6589",
                    "data_point32": "22.22,29.44,0.7917",
                    "data_point33": "22.22,35.0,0.9438",
                    "data_point34": "22.22,40.56,1.1528",
                    "data_point35": "22.22,46.11,1.3977",
                    "data_point36": "22.22,51.67,1.6876"
                },
                {
                    "name": "c_eir_low_T",
                    "category": "c_eir_low_T",
                    "form": "MultiVariableLookupTable",
                    "number_independent_variables": 2,
                    "interpolation_method": "LinearInterpolationOfTable",
                    "number_of_interpolation_points": 2,
                    "curve_type": "Biquadratic",
                    "normalization_reference": 1.0,
                    "output_unit_type": "Dimensionless",
                    "minimum_independent_variable_1": 17.22222222222222,
                    "maximum_independent_variable_1": 21.666666666666668,
                    "input_unit_type_x1": "Temperature",
                    "minimum_independent_variable_2": 29.444444444444443,
                    "maximum_independent_variable_2": 46.11111111111111,
                    "input_unit_type_x2": "Temperature",
                    "notes": "cooling EIR modifier function of temperatures for low stage",
                    "data_point1": "17.22,29.44,0.8782",
                    "data_point2": "17.22,35.0,1.0352",
                    "data_point3": "17.22,40.56,1.2391",
                    "data_point4": "17.22,46.11,1.504",
                    "data_point5": "19.44,29.44,0.848",
                    "data_point6": "19.44,35.0,1.0",
                    "data_point7": "19.44,40.56,1.1996",
                    "data_point8": "19.44,46.11,1.4705",
                    "data_point9": "21.67,29.44,0.8062",
                    "data_point10": "21.67,35.0,0.9501",
                    "data_point11": "21.67,40.56,1.1312",
                    "data_point12": "21.67,46.11,1.3759"
                },
                {
                    "name": "h_cap_T",
                    "category": "h_cap_T",
                    "form": "MultiVariableLookupTable",
                    "number_independent_variables": 2,
                    "interpolation_method": "LinearInterpolationOfTable",
                    "number_of_interpolation_points": 2,
                    "curve_type": "Biquadratic",
                    "normalization_reference": 1.0,
                    "output_unit_type": "Dimensionless",
                    "minimum_independent_variable_1": 4.444444444444445,
                    "maximum_independent_variable_1": 21.11111111111111,
                    "input_unit_type_x1": "Indoor Dry-Bulb Temperature (C)",
                    "minimum_independent_variable_2": -17.77777777777778,
                    "maximum_independent_variable_2": 15.555555555555555,
                    "input_unit_type_x2": "Outdoor Dry-Bulb Temperature (C)",
                    "notes": "heating capacity modifier function of temperatures",
                    "data_point1": "4.44,-17.78,0.4491",
                    "data_point2": "4.44,-8.33,0.6797",
                    "data_point3": "4.44,2.22,0.9664",
                    "data_point4": "4.44,4.44,1.0519",
                    "data_point5": "4.44,8.33,1.1347",
                    "data_point6": "4.44,15.56,1.3588",
                    "data_point7": "12.78,-17.78,0.4167",
                    "data_point8": "12.78,-8.33,0.6326",
                    "data_point9": "12.78,2.22,0.9089",
                    "data_point10": "12.78,4.44,0.9578",
                    "data_point11": "12.78,8.33,1.0713",
                    "data_point12": "12.78,15.56,1.2584",
                    "data_point13": "21.11,-17.78,0.3642",
                    "data_point14": "21.11,-8.33,0.5701",
                    "data_point15": "21.11,2.22,0.8558",
                    "data_point16": "21.11,4.44,0.8957",
                    "data_point17": "21.11,8.33,1.0000",
                    "data_point18": "21.11,15.56,1.1891"
                },
                {
                    "name": "h_eir_T",
                    "category": "h_eir_T",
                    "form": "MultiVariableLookupTable",
                    "number_independent_variables": 2,
                    "interpolation_method": "LinearInterpolationOfTable",
                    "number_of_interpolation_points": 2,
                    "curve_type": "Biquadratic",
                    "normalization_reference": 1.0,
                    "output_unit_type": "Dimensionless",
                    "minimum_independent_variable_1": 4.444444444444445,
                    "maximum_independent_variable_1": 21.11111111111111,
                    "input_unit_type_x1": "Indoor Dry-Bulb Temperature (C)",
                    "minimum_independent_variable_2": -17.77777777777778,
                    "maximum_independent_variable_2": 15.555555555555555,
                    "input_unit_type_x2": "Outdoor Dry-Bulb Temperature (C)",
                    "notes": "heating EIR modifier function of temperatures",
                    "data_point1": "4.44,-17.78,1.4708",
                    "data_point2": "4.44,-8.33,0.9864",
                    "data_point3": "4.44,2.22,0.7124",
                    "data_point4": "4.44,4.44,0.6685",
                    "data_point5": "4.44,8.33,0.6497",
                    "data_point6": "4.44,15.56,0.5665",
                    "data_point7": "12.78,-17.78,1.8125",
                    "data_point8": "12.78,-8.33,1.2404",
                    "data_point9": "12.78,2.22,0.9030",
                    "data_point10": "12.78,4.44,0.8560",
                    "data_point11": "12.78,8.33,0.7837",
                    "data_point12": "12.78,15.56,0.6982",
                    "data_point13": "21.11,-17.78,2.3819",
                    "data_point14": "21.11,-8.33,1.6193",
                    "data_point15": "21.11,2.22,1.1428",
                    "data_point16": "21.11,4.44,1.0872",
                    "data_point17": "21.11,8.33,1.0000",
                    "data_point18": "21.11,15.56,0.8797"
                },
                {
                    "name": "c_cap_high_ff",
                    "category": "c_cap_high_ff",
                    "form": "Quadratic",
                    "notes": "cooling capacity modifier function of flow rate, high cooling stage",
                    "dependent_variable": "CapRatio",
                    "independent_variable_1": "FlowFraction",
                    "independent_variable_2": null,
                    "coeff_1": 0.196134,
                    "coeff_2": 0.799748,
                    "coeff_3": 0,
                    "minimum_independent_variable_1": 0.68,
                    "maximum_independent_variable_1": 1.41,
                    "minimum_independent_variable_2": null,
                    "maximum_independent_variable_2": null,
                    "minimum_dependent_variable_output": 0.91,
                    "maximum_dependent_variable_output": 1.08
                },
                {
                    "name": "c_cap_low_ff",
                    "category": "c_cap_low_ff",
                    "form": "Quadratic",
                    "notes": "cooling capacity modifier function of flow rate, low cooling stage",
                    "dependent_variable": "CapRatio",
                    "independent_variable_1": "FlowFraction",
                    "independent_variable_2": null,
                    "coeff_1": 0.784604,
                    "coeff_2": 0.212229,
                    "coeff_3": 0,
                    "minimum_independent_variable_1": 0.56,
                    "maximum_independent_variable_1": 1.32,
                    "minimum_independent_variable_2": null,
                    "maximum_independent_variable_2": null,
                    "minimum_dependent_variable_output": 0.89,
                    "maximum_dependent_variable_output": 1.05
                },
                {
                    "name": "c_eir_high_ff",
                    "category": "c_eir_high_ff",
                    "form": "Quadratic",
                    "notes": "cooling eir modifier function of flow rate, high cooling stage",
                    "dependent_variable": "EirRatio",
                    "independent_variable_1": "FlowFraction",
                    "independent_variable_2": null,
                    "coeff_1": 1.170145,
                    "coeff_2": -0.163166,
                    "coeff_3": 0,
                    "minimum_independent_variable_1": 0.57,
                    "maximum_independent_variable_1": 1.52,
                    "minimum_independent_variable_2": null,
                    "maximum_independent_variable_2": null,
                    "minimum_dependent_variable_output": 0.88,
                    "maximum_dependent_variable_output": 1.13
                },
                {
                    "name": "c_eir_low_ff",
                    "category": "c_eir_low_ff",
                    "form": "Quadratic",
                    "notes": "cooling eir modifier function of flow rate, low cooling stage",
                    "dependent_variable": "EirRatio",
                    "independent_variable_1": "FlowFraction",
                    "independent_variable_2": null,
                    "coeff_1": 1.094569,
                    "coeff_2": -0.093388,
                    "coeff_3": 0,
                    "minimum_independent_variable_1": 0.91,
                    "maximum_independent_variable_1": 1.41,
                    "minimum_independent_variable_2": null,
                    "maximum_independent_variable_2": null,
                    "minimum_dependent_variable_output": 0.96,
                    "maximum_dependent_variable_output": 1.02
                },
                {
                    "name": "h_cap_allstages_ff",
                    "category": "h_cap_allstages_ff",
                    "form": "Quadratic",
                    "notes": "heating capacity function of flow rate",
                    "dependent_variable": "CapRatio",
                    "independent_variable_1": "FlowFraction",
                    "independent_variable_2": null,
                    "coeff_1": 0.871514,
                    "coeff_2": 0.125762,
                    "coeff_3": 0,
                    "minimum_independent_variable_1": 0.68,
                    "maximum_independent_variable_1": 1.41,
                    "minimum_independent_variable_2": null,
                    "maximum_independent_variable_2": null,
                    "minimum_dependent_variable_output": 0.87,
                    "maximum_dependent_variable_output": 1.12
                },
                {
                    "name": "h_eir_allstages_ff",
                    "category": "h_eir_allstages_ff",
                    "form": "Quadratic",
                    "notes": "heating efficiency function of flow rate",
                    "dependent_variable": "EirRatio",
                    "independent_variable_1": "FlowFraction",
                    "independent_variable_2": null,
                    "coeff_1": 1.349981,
                    "coeff_2": -0.325294,
                    "coeff_3": 0,
                    "minimum_independent_variable_1": 0.68,
                    "maximum_independent_variable_1": 1.52,
                    "minimum_independent_variable_2": null,
                    "maximum_independent_variable_2": null,
                    "minimum_dependent_variable_output": 0.77,
                    "maximum_dependent_variable_output": 1.54
                },
                {
                    "name": "cool_plf_plr1",
                    "category": "cool_plf_plr1",
                    "form": "Quadratic",
                    "notes": "Part Load Fraction Correlation Curve",
                    "dependent_variable": "PLF",
                    "independent_variable_1": "PLR",
                    "independent_variable_2": null,
                    "coeff_1": 0.75,
                    "coeff_2": 0.25,
                    "coeff_3": 0,
                    "minimum_independent_variable_1": 0,
                    "maximum_independent_variable_1": 1,
                    "minimum_independent_variable_2": null,
                    "maximum_independent_variable_2": null,
                    "minimum_dependent_variable_output": 0.7,
                    "maximum_dependent_variable_output": 1
                },
                {
                    "name": "heat_plf_plr1",
                    "category": "heat_plf_plr1",
                    "form": "MultiVariableLookupTable",
                    "number_independent_variables": 1,
                    "interpolation_method": "LinearInterpolationOfTable",
                    "number_of_interpolation_points": 1,
                    "curve_type": "Quadratic",
                    "normalization_reference": 1.0,
                    "output_unit_type": "Dimensionless",
                    "minimum_independent_variable_1": 0.02,
                    "maximum_independent_variable_1": 1,
                    "input_unit_type_x1": "Dimensionless",
                    "notes": "Part Load Fraction Correlation Curve, all stages",
                    "data_point1": "0.02,0.37540472",
                    "data_point2": "0.128888889,0.639547532",
                    "data_point3": "0.237777778,0.795243399",
                    "data_point4": "0.346666667,0.854899893",
                    "data_point5": "0.455555556,0.895125481",
                    "data_point6": "0.564444444,0.928934175",
                    "data_point7": "0.673333333,0.956325973",
                    "data_point8": "0.782222222,0.977300877",
                    "data_point9": "0.891111111,0.991858886",
                    "data_point10": "1,1"
                },
                {
                    "name": "defrost_eir",
                    "category": "defrost_eir",
                    "form": "BiQuadratic",
                    "notes": "Defrost Energy Input Ratio Function of Temperature Curve",
                    "dependent_variable": "Power_compressor/Rated_Capacity",
                    "independent_variable_1": "ID WB",
                    "independent_variable_2": "OD DB",
                    "coeff_1": 0.137458424283,
                    "coeff_2": -0.002674448387,
                    "coeff_3": 0.000143460534,
                    "coeff_4": -0.000640671969,
                    "coeff_5": -9.434242e-06,
                    "coeff_6": -4.6933266e-05,
                    "minimum_independent_variable_1": 3.722222,
                    "maximum_independent_variable_1": 19.444444,
                    "minimum_independent_variable_2": -22.444444,
                    "maximum_independent_variable_2": 2.333333,
                    "minimum_dependent_variable_output": 0.122898,
                    "maximum_dependent_variable_output": 0.151752
                },
                {
                    "name": "rated_cooling_cop_regression",
                    "category": "rated_cooling_cop_regression",
                    "form": "Linear",
                    "notes": "Gross rated cooling COP as a function of gross rated cooling capacity (kW) of the rated stage, used when staging_data leaves final_rated_cooling_cop as false: COP = coeff_1 + coeff_2 x capacity, with the capacity held inside its input limits. COP excludes blower power and blower heat. The two-speed line, used by two_speed_standard_eff and two_speed_lab_data: a least-squares line through the rated COP of 22 Carrier/Lennox products meeting the 2023 federal minimum efficiency requirements (R^2 = 0.78). The capacity limits, 10.26 to 81.47 kW, are the smallest and largest fitted capacity, so the line is not extrapolated past the units it was fitted to.",
                    "dependent_variable": "GrossRatedCoolingCOP",
                    "independent_variable_1": "GrossRatedCoolingCapacity_kW",
                    "independent_variable_2": null,
                    "coeff_1": 3.881009,
                    "coeff_2": -0.01034,
                    "minimum_independent_variable_1": 10.2575,
                    "maximum_independent_variable_1": 81.4738,
                    "minimum_independent_variable_2": null,
                    "maximum_independent_variable_2": null,
                    "minimum_dependent_variable_output": null,
                    "maximum_dependent_variable_output": null
                },
                {
                    "name": "rated_heating_cop_regression",
                    "category": "rated_heating_cop_regression",
                    "form": "Linear",
                    "notes": "Gross rated heating COP as a function of gross rated heating capacity (kW) of the rated stage, used when staging_data leaves final_rated_heating_cop as false: COP = coeff_1 + coeff_2 x capacity, with the capacity held inside its input limits. COP excludes blower power and blower heat. The two-speed line, used by two_speed_standard_eff and two_speed_lab_data: a least-squares line through the rated COP of 22 Carrier/Lennox products meeting the 2023 federal minimum efficiency requirements (R^2 = 0.65). The capacity limits, 9.73 to 80.30 kW, are the smallest and largest fitted capacity, so the line is not extrapolated past the units it was fitted to.",
                    "dependent_variable": "GrossRatedHeatingCOP",
                    "independent_variable_1": "GrossRatedHeatingCapacity_kW",
                    "independent_variable_2": null,
                    "coeff_1": 3.957724,
                    "coeff_2": -0.008502,
                    "minimum_independent_variable_1": 9.73,
                    "maximum_independent_variable_1": 80.3015,
                    "minimum_independent_variable_2": null,
                    "maximum_independent_variable_2": null,
                    "minimum_dependent_variable_output": null,
                    "maximum_dependent_variable_output": null
                },
                {
                    "name": "staging_data",
                    "num_heating_stages": 1,
                    "num_cooling_stages": 2,
                    "rated_stage_num_heating": 1,
                    "rated_stage_num_cooling": 2,
                    "final_rated_cooling_cop": false,
                    "final_rated_heating_cop": false,
                    "stage_cap_fractions_heating": "{1=>1}",
                    "stage_flow_fractions_heating": "{1=>1}",
                    "stage_cap_fractions_cooling": "{2=>1, 1=>0.50}",
                    "stage_flow_fractions_cooling": "{2=>1, 1=>0.59}",
                    "stage_rated_cop_frac_heating": "{1 => 1}",
                    "stage_rated_cop_frac_cooling": "{2 => 1, 1 => 1}",
                    "boost_stage_num_and_max_temp_tuple": "[]",
                    "stage_gross_rated_sensible_heat_ratio_cooling": "{2 => 0.77, 1 => 0.82}",
                    "enable_cycling_losses_above_lowest_speed": true,
                    "reference_cooling_cfm_per_ton": 404.0,
                    "reference_heating_cfm_per_ton": 420.0
                },
                {
                    "name": "fan_data",
                    "category": "fan_data",
                    "fan_type": "two_speed",
                    "minimum_flow_fraction": 0.4,
                    "minimum_flow_fraction_howto": "HOW THE FAN TURNDOWN IS SET: minimum_flow_fraction (0.40) is the lowest airflow the measure allows, as a fraction of design airflow, or the minimum outdoor-air ratio when that is higher: the supply airflow when there is no heating or cooling load, and the lowest airflow adjust_cfm_per_ton_per_limits may cut a lower stage to when keeping cfm/ton inside EnergyPlus's operating range. A two-speed fan cannot modulate continuously, so the EnergyPlus Fan Power Minimum Flow Fraction is instead floored at the lowest value in this scenario's stage_flow_fractions_heating / stage_flow_fractions_cooling (0.59), so the fan's claimed turndown always matches the staging this json specifies. The realised lowest stage can come out lower than that, because the cfm/ton adjustment is a numerical safeguard, not a statement about how far the equipment turns down, so it is not allowed to lower fan power. EnergyPlus still moves the lower airflow; only the power curve is floored. A higher minimum outdoor-air ratio still wins over both.",
                    "fan_efficiency_howto": "HOW FAN EFFICIENCY IS BUILT: EnergyPlus fan total efficiency = impeller x motor. Only impeller_efficiency is set here, because it is a property of the equipment class this scenario represents. The motor is looked up at runtime by the measure from the fan's brake horsepower via openstudio-standards fan_standard_minimum_motor_efficiency_and_size (ASHRAE 90.1-2019 enclosed 4-pole table: 0.855 at <=1 hp, 0.865 at 1-2, 0.895 at 2-5, 0.917 at 5-10, 0.924 at 10-15, 0.930 at 15-20 hp), so total efficiency varies with fan size and is not a single number. Static pressure is carried over from the fan being replaced and is never set here. Minimum flow fraction is stored here as minimum_flow_fraction; see minimum_flow_fraction_howto.",
                    "fan_efficiency_range_for_this_scenario": "RESULTING TOTAL EFFICIENCY for this scenario: 0.65 x motor = 0.556 (<=1 hp) to 0.605 (15-20 hp); most ComStock PSZ fans are small, median 0.50 bhp, so expect 0.556-0.562. variable_speed uses the same 0.65 impeller and lands in the same range; its fan advantage comes only from its part-load curve and lower turndown floor. Previously every scenario got a flat 0.630, which sat above the standards-derived value at every size.",
                    "impeller_efficiency": 0.65,
                    "impeller_efficiency_notes": "openstudio-standards fan_baseline_impeller_efficiency: same forward-curved wheel class as the constant-volume unit being replaced.",
                    "fan_power_coefficients": [
                        0.005131596,
                        -0.061344439,
                        0.870911024,
                        0.221907644,
                        -0.036605825
                    ],
                    "fan_power_coefficients_notes": "Two discrete fan speeds; the fan cannot modulate continuously. Least-squares fit to power = speed^2.2 over 0.35-1.0, constrained to 1.0 at full flow (max error 1e-5). The 2.2 exponent is the one openstudio-standards uses in its single-zone VAV EMS implementation of ASHRAE 90.1 6.5.3.2.1 (Standards.AirLoopHVAC.rb); it is calibrated to the code point rather than the ideal fan law, since 0.66^2.2 = 0.401 matches the requirement that a two-speed fan draw no more than 40% of full-speed power at low speed."
                }
            ]
        }
    }
}