{
    "tables": {
        "curves": {
            "table": [
                {
                    "name": "cool_cap_ft1",
                    "category": "cool_cap_ft1",
                    "form": "BiQuadratic",
                    "notes": "cooling capacity modifier function of temperature, speed 1",
                    "dependent_variable": "CapRatio",
                    "independent_variable_1": "IndoorAirWetBulbTemp",
                    "independent_variable_2": "OutdoorAirDrybBulbTemp",
                    "coeff_1": 1.203,
                    "coeff_2": 0.07866,
                    "coeff_3": -0.001797,
                    "coeff_4": -0.09527,
                    "coeff_5": 0.00134,
                    "coeff_6": 0.0009421,
                    "minimum_independent_variable_1": 14.444444444444445,
                    "maximum_independent_variable_1": 24.444444444444443,
                    "minimum_independent_variable_2": 29.444444444444443,
                    "maximum_independent_variable_2": 51.666666666666664,
                    "minimum_dependent_variable_output": 0.1,
                    "maximum_dependent_variable_output": 1.5
                },
                {
                    "name": "cool_cap_ft2",
                    "category": "cool_cap_ft2",
                    "form": "BiQuadratic",
                    "notes": "cooling capacity modifier function of temperature, speed 2",
                    "dependent_variable": "CapRatio",
                    "independent_variable_1": "IndoorAirWetBulbTemp",
                    "independent_variable_2": "OutdoorAirDrybBulbTemp",
                    "coeff_1": -1.07,
                    "coeff_2": 0.2633,
                    "coeff_3": -0.00629,
                    "coeff_4": -0.03907,
                    "coeff_5": 0.0005085,
                    "coeff_6": 0.0001078,
                    "minimum_independent_variable_1": 14.444444444444445,
                    "maximum_independent_variable_1": 24.444444444444443,
                    "minimum_independent_variable_2": 29.444444444444443,
                    "maximum_independent_variable_2": 51.666666666666664,
                    "minimum_dependent_variable_output": 0.1,
                    "maximum_dependent_variable_output": 1.5
                },
                {
                    "name": "cool_cap_ft3",
                    "category": "cool_cap_ft3",
                    "form": "BiQuadratic",
                    "notes": "cooling capacity modifier function of temperature, speed 3",
                    "dependent_variable": "CapRatio",
                    "independent_variable_1": "IndoorAirWetBulbTemp",
                    "independent_variable_2": "OutdoorAirDrybBulbTemp",
                    "coeff_1": -0.619499999999998,
                    "coeff_2": 0.1621,
                    "coeff_3": -0.003028,
                    "coeff_4": -0.002812,
                    "coeff_5": -2.59e-05,
                    "coeff_6": -0.0003764,
                    "minimum_independent_variable_1": 14.444444444444445,
                    "maximum_independent_variable_1": 24.444444444444443,
                    "minimum_independent_variable_2": 29.444444444444443,
                    "maximum_independent_variable_2": 51.666666666666664,
                    "minimum_dependent_variable_output": 0.1,
                    "maximum_dependent_variable_output": 1.5
                },
                {
                    "name": "cool_cap_ft4",
                    "category": "cool_cap_ft4",
                    "form": "BiQuadratic",
                    "notes": "cooling capacity modifier function of temperature, speed 4",
                    "dependent_variable": "CapRatio",
                    "independent_variable_1": "IndoorAirWetBulbTemp",
                    "independent_variable_2": "OutdoorAirDrybBulbTemp",
                    "coeff_1": 1.037,
                    "coeff_2": -0.02036,
                    "coeff_3": 0.002231,
                    "coeff_4": -0.000253799999999998,
                    "coeff_5": 4.604e-05,
                    "coeff_6": -0.000779,
                    "minimum_independent_variable_1": 14.444444444444445,
                    "maximum_independent_variable_1": 24.444444444444443,
                    "minimum_independent_variable_2": 29.444444444444443,
                    "maximum_independent_variable_2": 51.666666666666664,
                    "minimum_dependent_variable_output": 0.1,
                    "maximum_dependent_variable_output": 1.5
                },
                {
                    "name": "cool_cap_ff1",
                    "category": "cool_cap_ff1",
                    "form": "BiQuadratic",
                    "notes": "Cooling capacity function of flow fraction curve, all stages",
                    "dependent_variable": "CapRatio",
                    "independent_variable_1": "FlowFraction",
                    "independent_variable_2": null,
                    "coeff_1": 1,
                    "coeff_2": 0,
                    "coeff_3": 0,
                    "coeff_4": 0,
                    "coeff_5": 0,
                    "coeff_6": 0,
                    "minimum_independent_variable_1": 0.01,
                    "maximum_independent_variable_1": 2,
                    "minimum_independent_variable_2": null,
                    "maximum_independent_variable_2": null,
                    "minimum_dependent_variable_output": 0.1,
                    "maximum_dependent_variable_output": 2
                },
                {
                    "name": "cool_eir_ff1",
                    "category": "cool_eir_ff1",
                    "form": "BiQuadratic",
                    "notes": "Energy Input Ratio Function of Flow Fraction Curve",
                    "dependent_variable": "EIRRatio",
                    "independent_variable_1": "FlowFraction",
                    "independent_variable_2": null,
                    "coeff_1": 1,
                    "coeff_2": 0,
                    "coeff_3": 0,
                    "coeff_4": 0,
                    "coeff_5": 0,
                    "coeff_6": 0,
                    "minimum_independent_variable_1": 0,
                    "maximum_independent_variable_1": 2,
                    "minimum_independent_variable_2": null,
                    "maximum_independent_variable_2": null,
                    "minimum_dependent_variable_output": 0,
                    "maximum_dependent_variable_output": 2
                },
                {
                    "name": "cool_eir_ft1",
                    "category": "cool_eir_ft1",
                    "form": "BiQuadratic",
                    "notes": "Energy Input Ratio Function of Temperature Curve - 1",
                    "dependent_variable": "EIRRatio",
                    "independent_variable_1": "IndoorAirWetBulbTemp",
                    "independent_variable_2": "OutdoorAirDrybBulbTemp",
                    "coeff_1": 1.021,
                    "coeff_2": -0.1214,
                    "coeff_3": 0.003936,
                    "coeff_4": 0.05435,
                    "coeff_5": 0.000283,
                    "coeff_6": -0.002057,
                    "minimum_independent_variable_1": 13.88888888888889,
                    "maximum_independent_variable_1": 26.6667,
                    "minimum_independent_variable_2": 15.5556,
                    "maximum_independent_variable_2": 43.3333,
                    "minimum_dependent_variable_output": 0.6,
                    "maximum_dependent_variable_output": 3
                },
                {
                    "name": "cool_eir_ft2",
                    "category": "cool_eir_ft2",
                    "form": "BiQuadratic",
                    "notes": "Energy Input Ratio Function of Temperature Curve - 2",
                    "dependent_variable": "EIRRatio",
                    "independent_variable_1": "IndoorAirWetBulbTemp",
                    "independent_variable_2": "OutdoorAirDrybBulbTemp",
                    "coeff_1": 1.999,
                    "coeff_2": -0.1977,
                    "coeff_3": 0.006001,
                    "coeff_4": 0.03196,
                    "coeff_5": 0.000638,
                    "coeff_6": -0.001948,
                    "minimum_independent_variable_1": 13.88888888888889,
                    "maximum_independent_variable_1": 26.6667,
                    "minimum_independent_variable_2": 15.5556,
                    "maximum_independent_variable_2": 43.3333,
                    "minimum_dependent_variable_output": 0.6,
                    "maximum_dependent_variable_output": 3
                },
                {
                    "name": "cool_eir_ft3",
                    "category": "cool_eir_ft3",
                    "form": "BiQuadratic",
                    "notes": "Energy Input Ratio Function of Temperature Curve - 3",
                    "dependent_variable": "EIRRatio",
                    "independent_variable_1": "IndoorAirWetBulbTemp",
                    "independent_variable_2": "OutdoorAirDrybBulbTemp",
                    "coeff_1": 1.745,
                    "coeff_2": -0.1546,
                    "coeff_3": 0.004585,
                    "coeff_4": 0.02595,
                    "coeff_5": 0.0006609,
                    "coeff_6": -0.001752,
                    "minimum_independent_variable_1": 13.88888888888889,
                    "maximum_independent_variable_1": 26.6667,
                    "minimum_independent_variable_2": 15.5556,
                    "maximum_independent_variable_2": 43.3333,
                    "minimum_dependent_variable_output": 0.6,
                    "maximum_dependent_variable_output": 3
                },
                {
                    "name": "cool_eir_ft4",
                    "category": "cool_eir_ft4",
                    "form": "BiQuadratic",
                    "notes": "Energy Input Ratio Function of Temperature Curve - 4",
                    "dependent_variable": "EIRRatio",
                    "independent_variable_1": "IndoorAirWetBulbTemp",
                    "independent_variable_2": "OutdoorAirDrybBulbTemp",
                    "coeff_1": 0.2555,
                    "coeff_2": 0.03711,
                    "coeff_3": -0.001427,
                    "coeff_4": 0.008907,
                    "coeff_5": 0.0005665,
                    "coeff_6": -0.0006538,
                    "minimum_independent_variable_1": 13.88888888888889,
                    "maximum_independent_variable_1": 26.6667,
                    "minimum_independent_variable_2": 15.5556,
                    "maximum_independent_variable_2": 43.3333,
                    "minimum_dependent_variable_output": 0.6,
                    "maximum_dependent_variable_output": 3
                },
                {
                    "name": "c_cap_high_ff",
                    "category": "c_cap_high_ff",
                    "form": "Quadratic",
                    "notes": "cooling capacity modifier function of flow rate, high cooling stage",
                    "dependent_variable": "CapRatio",
                    "independent_variable_1": "FlowFraction",
                    "independent_variable_2": null,
                    "coeff_1": 0.196134,
                    "coeff_2": 0.799748,
                    "coeff_3": 0,
                    "minimum_independent_variable_1": 0.68,
                    "maximum_independent_variable_1": 1.41,
                    "minimum_independent_variable_2": null,
                    "maximum_independent_variable_2": null,
                    "minimum_dependent_variable_output": 0.91,
                    "maximum_dependent_variable_output": 1.08
                },
                {
                    "name": "c_cap_low_ff",
                    "category": "c_cap_low_ff",
                    "form": "Quadratic",
                    "notes": "cooling capacity modifier function of flow rate, low cooling stage",
                    "dependent_variable": "CapRatio",
                    "independent_variable_1": "FlowFraction",
                    "independent_variable_2": null,
                    "coeff_1": 0.784604,
                    "coeff_2": 0.212229,
                    "coeff_3": 0,
                    "minimum_independent_variable_1": 0.56,
                    "maximum_independent_variable_1": 1.32,
                    "minimum_independent_variable_2": null,
                    "maximum_independent_variable_2": null,
                    "minimum_dependent_variable_output": 0.89,
                    "maximum_dependent_variable_output": 1.05
                },
                {
                    "name": "c_eir_high_ff",
                    "category": "c_eir_high_ff",
                    "form": "Quadratic",
                    "notes": "cooling eir modifier function of flow rate, high cooling stage",
                    "dependent_variable": "EirRatio",
                    "independent_variable_1": "FlowFraction",
                    "independent_variable_2": null,
                    "coeff_1": 1.170145,
                    "coeff_2": -0.163166,
                    "coeff_3": 0,
                    "minimum_independent_variable_1": 0.57,
                    "maximum_independent_variable_1": 1.52,
                    "minimum_independent_variable_2": null,
                    "maximum_independent_variable_2": null,
                    "minimum_dependent_variable_output": 0.88,
                    "maximum_dependent_variable_output": 1.13
                },
                {
                    "name": "c_eir_low_ff",
                    "category": "c_eir_low_ff",
                    "form": "Quadratic",
                    "notes": "cooling eir modifier function of flow rate, low cooling stage",
                    "dependent_variable": "EirRatio",
                    "independent_variable_1": "FlowFraction",
                    "independent_variable_2": null,
                    "coeff_1": 1.094569,
                    "coeff_2": -0.093388,
                    "coeff_3": 0,
                    "minimum_independent_variable_1": 0.91,
                    "maximum_independent_variable_1": 1.41,
                    "minimum_independent_variable_2": null,
                    "maximum_independent_variable_2": null,
                    "minimum_dependent_variable_output": 0.96,
                    "maximum_dependent_variable_output": 1.02
                },
                {
                    "name": "cool_plf_plr1",
                    "category": "cool_plf_plr1",
                    "form": "Quadratic",
                    "notes": "Part Load Fraction Correlation Curve",
                    "dependent_variable": "PLF",
                    "independent_variable_1": "PLR",
                    "independent_variable_2": null,
                    "coeff_1": 0.75,
                    "coeff_2": 0.25,
                    "coeff_3": 0,
                    "minimum_independent_variable_1": 0,
                    "maximum_independent_variable_1": 1,
                    "minimum_independent_variable_2": null,
                    "maximum_independent_variable_2": null,
                    "minimum_dependent_variable_output": 0.7,
                    "maximum_dependent_variable_output": 1
                },
                {
                    "name": "heat_cap_ft1",
                    "category": "heat_cap_ft1",
                    "form": "BiQuadratic",
                    "notes": "Heating Capacity Function of Temperature Curve - 1",
                    "dependent_variable": "CapRatio",
                    "independent_variable_1": "IndoorAirDryBulbTemp",
                    "independent_variable_2": "OutdoorAirDrybBulbTemp",
                    "coeff_1": 0.893321031576,
                    "coeff_2": -0.00973374264,
                    "coeff_3": 6.3643968e-05,
                    "coeff_4": 0.0391130520048,
                    "coeff_5": -2.50816824e-06,
                    "coeff_6": -0.000272588652,
                    "minimum_independent_variable_1": 12.777777777777777,
                    "maximum_independent_variable_1": 23.8889,
                    "minimum_independent_variable_2": -26.11,
                    "maximum_independent_variable_2": 18.3333,
                    "minimum_dependent_variable_output": 0.01,
                    "maximum_dependent_variable_output": 1.4
                },
                {
                    "name": "heat_cap_ft2",
                    "category": "heat_cap_ft2",
                    "form": "BiQuadratic",
                    "notes": "Heating Capacity Function of Temperature Curve - 2",
                    "dependent_variable": "CapRatio",
                    "independent_variable_1": "IndoorAirDryBulbTemp",
                    "independent_variable_2": "OutdoorAirDrybBulbTemp",
                    "coeff_1": 0.9237345336,
                    "coeff_2": -0.00597077568,
                    "coeff_3": 0,
                    "coeff_4": 0.02781672876,
                    "coeff_5": 6.5916828e-05,
                    "coeff_6": -0.000189254232,
                    "minimum_independent_variable_1": 12.777777777777777,
                    "maximum_independent_variable_1": 23.8889,
                    "minimum_independent_variable_2": -26.11,
                    "maximum_independent_variable_2": 18.3333,
                    "minimum_dependent_variable_output": 0.01,
                    "maximum_dependent_variable_output": 1.4
                },
                {
                    "name": "heat_cap_ft3",
                    "category": "heat_cap_ft3",
                    "form": "BiQuadratic",
                    "notes": "Heating Capacity Function of Temperature Curve - 3",
                    "dependent_variable": "CapRatio",
                    "independent_variable_1": "IndoorAirDryBulbTemp",
                    "independent_variable_2": "OutdoorAirDrybBulbTemp",
                    "coeff_1": 0.9620542196,
                    "coeff_2": -0.00949277772,
                    "coeff_3": 0.000109212948,
                    "coeff_4": 0.0247078314,
                    "coeff_5": 3.4225092e-05,
                    "coeff_6": -0.000125697744,
                    "minimum_independent_variable_1": 12.777777777777777,
                    "maximum_independent_variable_1": 23.8889,
                    "minimum_independent_variable_2": -26.11,
                    "maximum_independent_variable_2": 18.3333,
                    "minimum_dependent_variable_output": 0.01,
                    "maximum_dependent_variable_output": 1.4
                },
                {
                    "name": "heat_cap_ft4",
                    "category": "heat_cap_ft4",
                    "form": "BiQuadratic",
                    "notes": "Heating Capacity Function of Temperature Curve - 4",
                    "dependent_variable": "CapRatio",
                    "independent_variable_1": "IndoorAirDryBulbTemp",
                    "independent_variable_2": "OutdoorAirDrybBulbTemp",
                    "coeff_1": 0.93607915412,
                    "coeff_2": -0.005481563544,
                    "coeff_3": -8.5897908e-06,
                    "coeff_4": 0.02491053192,
                    "coeff_5": 5.3087076e-05,
                    "coeff_6": -0.000155750364,
                    "minimum_independent_variable_1": 12.777777777777777,
                    "maximum_independent_variable_1": 23.8889,
                    "minimum_independent_variable_2": -26.11,
                    "maximum_independent_variable_2": 18.3333,
                    "minimum_dependent_variable_output": 0.01,
                    "maximum_dependent_variable_output": 1.4
                },
                {
                    "name": "h_cap_allstages_ff",
                    "category": "h_cap_allstages_ff",
                    "form": "BiQuadratic",
                    "notes": "heating capacity function of flow rate",
                    "dependent_variable": "CapRatio",
                    "independent_variable_1": "FlowFraction",
                    "independent_variable_2": null,
                    "coeff_1": 0.871514,
                    "coeff_2": 0.125762,
                    "coeff_3": 0,
                    "minimum_independent_variable_1": 0.68,
                    "maximum_independent_variable_1": 1.41,
                    "minimum_independent_variable_2": null,
                    "maximum_independent_variable_2": null,
                    "minimum_dependent_variable_output": 0.87,
                    "maximum_dependent_variable_output": 1.12
                },
                {
                    "name": "heat_eir_ft1",
                    "category": "heat_eir_ft1",
                    "form": "BiQuadratic",
                    "notes": "Energy Input Ratio Function of Temperature Curve - 1",
                    "dependent_variable": "EIRRatio",
                    "independent_variable_1": "IndoorAirDryBulbTemp",
                    "independent_variable_2": "OutdoorAirDrybBulbTemp",
                    "coeff_1": 0.466648487,
                    "coeff_2": 0.020263329,
                    "coeff_3": 0.00126839196,
                    "coeff_4": -0.0170161326,
                    "coeff_5": 0.00317499588,
                    "coeff_6": -0.00349609608,
                    "minimum_independent_variable_1": 12.777777777777777,
                    "maximum_independent_variable_1": 23.8889,
                    "minimum_independent_variable_2": -26.11,
                    "maximum_independent_variable_2": 18.3333,
                    "minimum_dependent_variable_output": 1,
                    "maximum_dependent_variable_output": 15
                },
                {
                    "name": "heat_eir_ft2",
                    "category": "heat_eir_ft2",
                    "form": "BiQuadratic",
                    "notes": "Energy Input Ratio Function of Temperature Curve - 2",
                    "dependent_variable": "EIRRatio",
                    "independent_variable_1": "IndoorAirDryBulbTemp",
                    "independent_variable_2": "OutdoorAirDrybBulbTemp",
                    "coeff_1": 0.450656859,
                    "coeff_2": 0.0292902642,
                    "coeff_3": 0.00039314484,
                    "coeff_4": -0.0097895178,
                    "coeff_5": 0.00053936928,
                    "coeff_6": -0.0011808828,
                    "minimum_independent_variable_1": 12.777777777777777,
                    "maximum_independent_variable_1": 23.8889,
                    "minimum_independent_variable_2": -26.11,
                    "maximum_independent_variable_2": 18.3333,
                    "minimum_dependent_variable_output": 0.9,
                    "maximum_dependent_variable_output": 15
                },
                {
                    "name": "heat_eir_ft3",
                    "category": "heat_eir_ft3",
                    "form": "BiQuadratic",
                    "notes": "Energy Input Ratio Function of Temperature Curve - 3",
                    "dependent_variable": "EIRRatio",
                    "independent_variable_1": "IndoorAirDryBulbTemp",
                    "independent_variable_2": "OutdoorAirDrybBulbTemp",
                    "coeff_1": 0.5725180114,
                    "coeff_2": 0.02289624912,
                    "coeff_3": 0.000266018904,
                    "coeff_4": -0.0106675434,
                    "coeff_5": 0.00049092156,
                    "coeff_6": -0.00068136876,
                    "minimum_independent_variable_1": 12.777777777777777,
                    "maximum_independent_variable_1": 23.8889,
                    "minimum_independent_variable_2": -26.11,
                    "maximum_independent_variable_2": 18.3333,
                    "minimum_dependent_variable_output": 0.9,
                    "maximum_dependent_variable_output": 15
                },
                {
                    "name": "heat_eir_ft4",
                    "category": "heat_eir_ft4",
                    "form": "BiQuadratic",
                    "notes": "Energy Input Ratio Function of Temperature Curve - 4",
                    "dependent_variable": "EIRRatio",
                    "independent_variable_1": "IndoorAirDryBulbTemp",
                    "independent_variable_2": "OutdoorAirDrybBulbTemp",
                    "coeff_1": 0.668195855,
                    "coeff_2": 0.0146719548,
                    "coeff_3": 0.00044596332,
                    "coeff_4": -0.0114392286,
                    "coeff_5": 0.00049710348,
                    "coeff_6": -0.00069095592,
                    "minimum_independent_variable_1": 12.777777777777777,
                    "maximum_independent_variable_1": 23.8889,
                    "minimum_independent_variable_2": -26.11,
                    "maximum_independent_variable_2": 18.3333,
                    "minimum_dependent_variable_output": 0.9,
                    "maximum_dependent_variable_output": 15
                },
                {
                    "name": "h_eir_allstages_ff",
                    "category": "h_eir_allstages_ff",
                    "form": "BiQuadratic",
                    "notes": "heating efficiency function of flow rate",
                    "dependent_variable": "EirRatio",
                    "independent_variable_1": "FlowFraction",
                    "independent_variable_2": null,
                    "coeff_1": 1.349981,
                    "coeff_2": -0.325294,
                    "coeff_3": 0,
                    "minimum_independent_variable_1": 0.68,
                    "maximum_independent_variable_1": 1.52,
                    "minimum_independent_variable_2": null,
                    "maximum_independent_variable_2": null,
                    "minimum_dependent_variable_output": 0.77,
                    "maximum_dependent_variable_output": 1.54
                },
                {
                    "name": "heat_eir_ff1",
                    "category": "heat_eir_ff1",
                    "form": "Quadratic",
                    "notes": "Energy Input Ratio Function of Flow Fraction Curve, all stages",
                    "dependent_variable": "EIRRatio",
                    "independent_variable_1": "FlowFraction",
                    "independent_variable_2": null,
                    "coeff_1": 1,
                    "coeff_2": 0,
                    "coeff_3": 0,
                    "minimum_independent_variable_1": 0,
                    "maximum_independent_variable_1": 2,
                    "minimum_independent_variable_2": null,
                    "maximum_independent_variable_2": null,
                    "minimum_dependent_variable_output": 0,
                    "maximum_dependent_variable_output": 2
                },
                {
                    "name": "heat_cap_ff1",
                    "category": "heat_cap_ff1",
                    "form": "Quadratic",
                    "notes": "Heating Capacity Function of Flow Fraction Curve, all stages",
                    "dependent_variable": "CapRatio",
                    "independent_variable_1": "FlowFraction",
                    "independent_variable_2": null,
                    "coeff_1": 1,
                    "coeff_2": 0,
                    "coeff_3": 0,
                    "minimum_independent_variable_1": 0,
                    "maximum_independent_variable_1": 2,
                    "minimum_independent_variable_2": null,
                    "maximum_independent_variable_2": null,
                    "minimum_dependent_variable_output": 0,
                    "maximum_dependent_variable_output": 2
                },
                {
                    "name": "heat_plf_plr1",
                    "category": "heat_plf_plr1",
                    "form": "MultiVariableLookupTable",
                    "number_independent_variables": 1,
                    "interpolation_method": "LinearInterpolationOfTable",
                    "number_of_interpolation_points": 1,
                    "curve_type": "Quadratic",
                    "normalization_reference": 1.0,
                    "output_unit_type": "Dimensionless",
                    "minimum_independent_variable_1": 0.02,
                    "maximum_independent_variable_1": 1,
                    "input_unit_type_x1": "Dimensionless",
                    "notes": "Part Load Fraction Correlation Curve, all stages",
                    "data_point1": "0.02,0.37540472",
                    "data_point2": "0.128888889,0.639547532",
                    "data_point3": "0.237777778,0.795243399",
                    "data_point4": "0.346666667,0.854899893",
                    "data_point5": "0.455555556,0.895125481",
                    "data_point6": "0.564444444,0.928934175",
                    "data_point7": "0.673333333,0.956325973",
                    "data_point8": "0.782222222,0.977300877",
                    "data_point9": "0.891111111,0.991858886",
                    "data_point10": "1,1"
                },
                {
                    "name": "defrost_eir",
                    "category": "defrost_eir",
                    "form": "BiQuadratic",
                    "notes": "Defrost Energy Input Ratio Function of Temperature Curve",
                    "dependent_variable": "Power_compressor/Rated_Capacity",
                    "independent_variable_1": "ID WB",
                    "independent_variable_2": "OD DB",
                    "coeff_1": 0.137458424283,
                    "coeff_2": -0.002674448387,
                    "coeff_3": 0.000143460534,
                    "coeff_4": -0.000640671969,
                    "coeff_5": -9.434242e-06,
                    "coeff_6": -4.6933266e-05,
                    "minimum_independent_variable_1": 3.722222,
                    "maximum_independent_variable_1": 19.444444,
                    "minimum_independent_variable_2": -22.444444,
                    "maximum_independent_variable_2": 2.333333,
                    "minimum_dependent_variable_output": 0.122898,
                    "maximum_dependent_variable_output": 0.151752
                },
                {
                    "name": "staging_data",
                    "num_heating_stages": 4,
                    "num_cooling_stages": 4,
                    "rated_stage_num_heating": 4,
                    "rated_stage_num_cooling": 4,
                    "final_rated_cooling_cop": false,
                    "final_rated_heating_cop": false,
                    "stage_cap_fractions_heating": "{4 => 1, 3 => 0.85, 2 => 0.48, 1 => 0.28}",
                    "stage_flow_fractions_heating": "{4 => 1, 3 => 0.85, 2 => 0.48, 1 => 0.40}",
                    "stage_cap_fractions_cooling": "{4 => 1, 3 => 0.67, 2 => 0.51, 1 => 0.36}",
                    "stage_flow_fractions_cooling": "{4 => 1, 3 => 0.67, 2 => 0.51, 1 => 0.40}",
                    "stage_rated_cop_frac_heating": "{4 => 1, 3 => 1.05, 2 => 1.24, 1 => 1.45}",
                    "stage_rated_cop_frac_cooling": "{4 => 1, 3 => 1.08, 2 => 1.11, 1 => 1.07}",
                    "boost_stage_num_and_max_temp_tuple": "[]",
                    "stage_gross_rated_sensible_heat_ratio_cooling": "{4 => 0.77, 3 => 0.79, 2 => 0.80, 1 => 0.85}",
                    "enable_cycling_losses_above_lowest_speed": false,
                    "reference_cooling_cfm_per_ton": 365.0,
                    "reference_heating_cfm_per_ton": 411.0
                },
                {
                    "name": "fan_data",
                    "category": "fan_data",
                    "fan_type": "variable_speed",
                    "minimum_flow_fraction_howto": "HOW THE FAN TURNDOWN IS SET: not a field here. The measure floors the EnergyPlus Fan Power Minimum Flow Fraction at the lowest value in this scenario's stage_flow_fractions_heating / stage_flow_fractions_cooling (0.4), so the fan's claimed turndown always matches the staging this json specifies. The realised lowest stage can come out lower than that: adjust_cfm_per_ton_per_limits nudges lower stages to keep cfm/ton inside EnergyPlus's operating range (on a one-zone small office it moved variable-speed heating stage 1 from 0.40 to 0.28). That guard is a numerical safeguard, not a statement about how far the equipment turns down, so it is not allowed to lower fan power. EnergyPlus still moves the lower airflow; only the power curve is floored. A higher minimum outdoor-air ratio still wins over both.",
                    "fan_efficiency_howto": "HOW FAN EFFICIENCY IS BUILT: EnergyPlus fan total efficiency = impeller x motor. Only impeller_efficiency is set here, because it is a property of the equipment class this scenario represents. The motor is looked up at runtime by the measure from the fan's brake horsepower via openstudio-standards fan_standard_minimum_motor_efficiency_and_size (ASHRAE 90.1-2019 enclosed 4-pole table: 0.855 at <=1 hp, 0.865 at 1-2, 0.895 at 2-5, 0.917 at 5-10, 0.924 at 10-15, 0.930 at 15-20 hp), so total efficiency varies with fan size and is not a single number. Static pressure is carried over from the fan being replaced and is never set here. Minimum flow fraction is NOT stored here either: the measure derives it from the adjusted stage airflows so it tracks the cfm/ton limits.",
                    "fan_efficiency_range_for_this_scenario": "RESULTING TOTAL EFFICIENCY for this scenario: 0.65 x motor = 0.556 (<=1 hp) to 0.605 (15-20 hp), the same as two_speed because the impeller is held at 0.65 for every scenario (see impeller_efficiency_notes). The variable-speed fan advantage comes only from the part-load curve and the lower turndown floor, not from efficiency. Previously this scenario received 0.6045 from a no-op call to fan_change_motor_efficiency, i.e. LOWER than the standard-efficiency two-speed unit's 0.630, which was backwards.",
                    "impeller_efficiency": 0.65,
                    "impeller_efficiency_notes": "openstudio-standards fan_baseline_impeller_efficiency: 0.65, the same wheel class as the constant-volume unit being replaced and as the two-speed scenarios. Deliberately NOT raised for the variable-speed units. A backward-curved or airfoil wheel on an ECM is plausibly better than a forward-curved wheel, but openstudio-standards does not distinguish fan types at all - Standards.Fan.rb returns 0.65 for every fan and carries an explicit '@todo Add fan type to data model' - and no source was found for a higher figure. An earlier draft used 0.70 here, which was worth about 4 points of annual fan savings on its own. Rather than rest that on an unsourced number, the impeller is held equal across baseline and all scenarios so the entire variable-speed advantage comes from the part-load curve and the turndown floor, both of which are documented. Decided 2026-08-27.",
                    "fan_power_coefficients": [
                        0.027827882,
                        0.026583195,
                        -0.0870687,
                        1.03091975,
                        0.0
                    ],
                    "fan_power_coefficients_notes": "Continuously modulating fan. ASHRAE 90.1-2016 Appendix G baseline for System Type 11, Single Zone VAV - the reference case for packaged single-zone equipment. Same coefficients OpenstudioStandards::HVAC.fan_variable_volume_set_control_type installs for control_type 'Single Zone VAV'."
                }
            ]
        }
    }
}